

<!DOCTYPE html>


<html lang="en" >

  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta name="generator" content="Docutils 0.18.1: http://docutils.sourceforge.net/" />

    <title>Entropy Analysis of the COP &#8212; oemof Workshop on Modeling of Heat Pumps</title>
  
  
  
  <script data-cfasync="false">
    document.documentElement.dataset.mode = localStorage.getItem("mode") || "";
    document.documentElement.dataset.theme = localStorage.getItem("theme") || "light";
  </script>
  
  <!-- Loaded before other Sphinx assets -->
  <link href="../_static/styles/theme.css?digest=12da95d707ffb74b382d" rel="stylesheet" />
<link href="../_static/styles/bootstrap.css?digest=12da95d707ffb74b382d" rel="stylesheet" />
<link href="../_static/styles/pydata-sphinx-theme.css?digest=12da95d707ffb74b382d" rel="stylesheet" />

  
  <link href="../_static/vendor/fontawesome/6.1.2/css/all.min.css?digest=12da95d707ffb74b382d" rel="stylesheet" />
  <link rel="preload" as="font" type="font/woff2" crossorigin href="../_static/vendor/fontawesome/6.1.2/webfonts/fa-solid-900.woff2" />
<link rel="preload" as="font" type="font/woff2" crossorigin href="../_static/vendor/fontawesome/6.1.2/webfonts/fa-brands-400.woff2" />
<link rel="preload" as="font" type="font/woff2" crossorigin href="../_static/vendor/fontawesome/6.1.2/webfonts/fa-regular-400.woff2" />

    <link rel="stylesheet" type="text/css" href="../_static/pygments.css" />
    <link rel="stylesheet" href="../_static/styles/sphinx-book-theme.css?digest=14f4ca6b54d191a8c7657f6c759bf11a5fb86285" type="text/css" />
    <link rel="stylesheet" type="text/css" href="../_static/togglebutton.css" />
    <link rel="stylesheet" type="text/css" href="../_static/copybutton.css" />
    <link rel="stylesheet" type="text/css" href="../_static/mystnb.4510f1fc1dee50b3e5859aac5469c37c29e427902b24a333a5f9fcb2f0b3ac41.css" />
    <link rel="stylesheet" type="text/css" href="../_static/sphinx-thebe.css" />
    <link rel="stylesheet" type="text/css" href="../_static/custom.css" />
    <link rel="stylesheet" type="text/css" href="../_static/design-style.4045f2051d55cab465a707391d5b2007.min.css" />
  
  <!-- Pre-loaded scripts that we'll load fully later -->
  <link rel="preload" as="script" href="../_static/scripts/bootstrap.js?digest=12da95d707ffb74b382d" />
<link rel="preload" as="script" href="../_static/scripts/pydata-sphinx-theme.js?digest=12da95d707ffb74b382d" />

    <script data-url_root="../" id="documentation_options" src="../_static/documentation_options.js"></script>
    <script src="../_static/jquery.js"></script>
    <script src="../_static/underscore.js"></script>
    <script src="../_static/_sphinx_javascript_frameworks_compat.js"></script>
    <script src="../_static/doctools.js"></script>
    <script src="../_static/clipboard.min.js"></script>
    <script src="../_static/copybutton.js"></script>
    <script src="../_static/scripts/sphinx-book-theme.js?digest=5a5c038af52cf7bc1a1ec88eea08e6366ee68824"></script>
    <script>let toggleHintShow = 'Click to show';</script>
    <script>let toggleHintHide = 'Click to hide';</script>
    <script>let toggleOpenOnPrint = 'true';</script>
    <script src="../_static/togglebutton.js"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
    <script src="../_static/design-tabs.js"></script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"
const thebe_selector = ".thebe,.cell"
const thebe_selector_input = "pre"
const thebe_selector_output = ".output, .cell_output"
</script>
    <script async="async" src="../_static/sphinx-thebe.js"></script>
    <script>window.MathJax = {"options": {"processHtmlClass": "tex2jax_process|mathjax_process|math|output_area"}}</script>
    <script defer="defer" src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
    <script>DOCUMENTATION_OPTIONS.pagename = 'excursion/entropy-analysis';</script>
    <link rel="shortcut icon" href="../_static/logo_oemof_small.svg"/>
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="Disection of the partload efficiency" href="partload-analysis.html" />
    <link rel="prev" title="oemof-solph model with variable partload efficiency" href="../model/solph-offset.html" />
  <meta name="viewport" content="width=device-width, initial-scale=1"/>
  <meta name="docsearch:language" content="en"/>
  </head>
  
  
  <body data-bs-spy="scroll" data-bs-target=".bd-toc-nav" data-offset="180" data-bs-root-margin="0px 0px -60%" data-default-mode="">

  
  
  <a class="skip-link" href="#main-content">Skip to main content</a>
  
  <input type="checkbox"
          class="sidebar-toggle"
          name="__primary"
          id="__primary"/>
  <label class="overlay overlay-primary" for="__primary"></label>
  
  <input type="checkbox"
          class="sidebar-toggle"
          name="__secondary"
          id="__secondary"/>
  <label class="overlay overlay-secondary" for="__secondary"></label>
  
  <div class="search-button__wrapper">
    <div class="search-button__overlay"></div>
    <div class="search-button__search-container">
<form class="bd-search d-flex align-items-center"
      action="../search.html"
      method="get">
  <i class="fa-solid fa-magnifying-glass"></i>
  <input type="search"
         class="form-control"
         name="q"
         id="search-input"
         placeholder="Search this book..."
         aria-label="Search this book..."
         autocomplete="off"
         autocorrect="off"
         autocapitalize="off"
         spellcheck="false"/>
  <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd>K</kbd></span>
</form></div>
  </div>
  
    <nav class="bd-header navbar navbar-expand-lg bd-navbar">
    </nav>
  
  <div class="bd-container">
    <div class="bd-container__inner bd-page-width">
      
      <div class="bd-sidebar-primary bd-sidebar">
        

  
  <div class="sidebar-header-items sidebar-primary__section">
    
    
    
    
  </div>
  
    <div class="sidebar-primary-items__start sidebar-primary__section">
        <div class="sidebar-primary-item">
  

<a class="navbar-brand logo" href="../index.html">
  
  
  
  
    
    
      
    
    
    <img src="../_static/logo_oemof_mid.svg" class="logo__image only-light" alt="Logo image"/>
    <script>document.write(`<img src="../_static/logo_oemof_mid.svg" class="logo__image only-dark" alt="Logo image"/>`);</script>
  
  
</a></div>
        <div class="sidebar-primary-item"><nav class="bd-links" id="bd-docs-nav" aria-label="Main">
    <div class="bd-toc-item navbar-nav active">
        <p aria-level="2" class="caption" role="heading"><span class="caption-text">Getting Started</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../getting-started/setup-python.html">Setup your Python environment</a></li>
<li class="toctree-l1"><a class="reference internal" href="../getting-started/5-minutes-into-solph.html">5 minutes into oemof-solph</a></li>
<li class="toctree-l1"><a class="reference internal" href="../getting-started/5-minutes-into-tespy.html">5 minutes into TESPy</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Linear Heat Pump Model</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../model/linear.html">Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../model/solph-simple.html">Linear oemof-solph heat pump model</a></li>
<li class="toctree-l1"><a class="reference internal" href="../model/tespy-simple.html">Simple TESPy heat pump model</a></li>
<li class="toctree-l1"><a class="reference internal" href="../model/solph-with-tespy.html">Combining oemof-solph and TESPy</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Mixed-Integer Model</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../model/mip.html">Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../model/solph-minimal-load.html">oemof-solph model with minimal load</a></li>
<li class="toctree-l1"><a class="reference internal" href="../model/tespy-partload-performance.html">Part load performance in TESPy</a></li>
<li class="toctree-l1"><a class="reference internal" href="../model/solph-offset.html">oemof-solph model with variable partload efficiency</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Thermodynamic Excursion</span></p>
<ul class="current nav bd-sidenav">
<li class="toctree-l1 current active"><a class="current reference internal" href="#">Entropy Analysis of the COP</a></li>
<li class="toctree-l1"><a class="reference internal" href="partload-analysis.html">Disection of the partload efficiency</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Reference</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../zliterature.html">Literature References</a></li>
</ul>

    </div>
</nav></div>
    </div>
  
  
  <div class="sidebar-primary-items__end sidebar-primary__section">
  </div>
  
  <div id="rtd-footer-container"></div>


      </div>
      
      <main id="main-content" class="bd-main">
        
        

<div class="sbt-scroll-pixel-helper"></div>

          <div class="bd-content">
            <div class="bd-article-container">
              
              <div class="bd-header-article">
<div class="header-article-items header-article__inner">
  
    <div class="header-article-items__start">
      
        <div class="header-article-item"><label class="sidebar-toggle primary-toggle btn btn-sm" for="__primary" title="Toggle primary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
  <span class="fa-solid fa-bars"></span>
</label></div>
      
    </div>
  
  
    <div class="header-article-items__end">
      
        <div class="header-article-item">

<div class="article-header-buttons">





<div class="dropdown dropdown-source-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Source repositories">
    <i class="fab fa-github"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="https://github.com/fwitte/oemof-workshop-osmses-2023" target="_blank"
   class="btn btn-sm btn-source-repository-button dropdown-item"
   title="Source repository"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fab fa-github"></i>
  </span>
<span class="btn__text-container">Repository</span>
</a>
</li>
      
      
      
      
      <li><a href="https://github.com/fwitte/oemof-workshop-osmses-2023/issues/new?title=Issue%20on%20page%20%2Fexcursion/entropy-analysis.html&body=Your%20issue%20content%20here." target="_blank"
   class="btn btn-sm btn-source-issues-button dropdown-item"
   title="Open an issue"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-lightbulb"></i>
  </span>
<span class="btn__text-container">Open issue</span>
</a>
</li>
      
  </ul>
</div>






<div class="dropdown dropdown-download-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Download this page">
    <i class="fas fa-download"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="../_sources/excursion/entropy-analysis.ipynb" target="_blank"
   class="btn btn-sm btn-download-source-button dropdown-item"
   title="Download source file"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file"></i>
  </span>
<span class="btn__text-container">.ipynb</span>
</a>
</li>
      
      
      
      
      <li>
<button onclick="window.print()"
  class="btn btn-sm btn-download-pdf-button dropdown-item"
  title="Print to PDF"
  data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file-pdf"></i>
  </span>
<span class="btn__text-container">.pdf</span>
</button>
</li>
      
  </ul>
</div>




<button onclick="toggleFullScreen()"
  class="btn btn-sm btn-fullscreen-button"
  title="Fullscreen mode"
  data-bs-placement="bottom" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-expand"></i>
  </span>

</button>


<script>
document.write(`
  <button class="theme-switch-button btn btn-sm btn-outline-primary navbar-btn rounded-circle" title="light/dark" aria-label="light/dark" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <span class="theme-switch" data-mode="light"><i class="fa-solid fa-sun"></i></span>
    <span class="theme-switch" data-mode="dark"><i class="fa-solid fa-moon"></i></span>
    <span class="theme-switch" data-mode="auto"><i class="fa-solid fa-circle-half-stroke"></i></span>
  </button>
`);
</script>

<script>
document.write(`
  <button class="btn btn-sm navbar-btn search-button search-button__button" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="fa-solid fa-magnifying-glass"></i>
  </button>
`);
</script>
<label class="sidebar-toggle secondary-toggle btn btn-sm" for="__secondary"title="Toggle secondary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <span class="fa-solid fa-list"></span>
</label>
</div></div>
      
    </div>
  
</div>
</div>
              
              

<div id="jb-print-docs-body" class="onlyprint">
    <h1>Entropy Analysis of the COP</h1>
    <!-- Table of contents -->
    <div id="print-main-content">
        <div id="jb-print-toc">
            
            <div>
                <h2> Contents </h2>
            </div>
            <nav aria-label="Page">
                <ul class="visible nav section-nav flex-column">
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#introduction">Introduction</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#carnot-cop">Carnot COP</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#irreversibility-production">Irreversibility Production</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#investigating-working-fluids">Investigating Working Fluids</a></li>
</ul>
            </nav>
        </div>
    </div>
</div>

              
                
<div id="searchbox"></div>
                <article class="bd-article" role="main">
                  
  <section class="tex2jax_ignore mathjax_ignore" id="entropy-analysis-of-the-cop">
<span id="tespy-carnot-cop"></span><h1>Entropy Analysis of the COP<a class="headerlink" href="#entropy-analysis-of-the-cop" title="Permalink to this heading">#</a></h1>
<section id="introduction">
<h2>Introduction<a class="headerlink" href="#introduction" title="Permalink to this heading">#</a></h2>
<p>Strictly speaking the definition of the Carnot COP of a heat pump following eq. <a class="reference internal" href="../model/solph-simple.html#equation-carnot-cop-heat-pump">(3)</a> is only valid
for a process, that consists of two isentropic subprocesses (compression and expansion) and two isothermal subprocesses
(evaporation and condensation). For this to be possible, the heat pump would need to use a turbine instead of an
expansion valve and the fluid must be in the two-phase region again after the compression. While compression of
dry working fluids (the isentropics reach back into the saturation dome at higher pressures) is technically possible,
expanding saturated liquid is technically not feasible.</p>
</section>
<section id="carnot-cop">
<h2>Carnot COP<a class="headerlink" href="#carnot-cop" title="Permalink to this heading">#</a></h2>
<p>However, we can slightly adapt the COP definition from eq. <a class="reference internal" href="../model/solph-simple.html#equation-carnot-cop-heat-pump">(3)</a> by replacing the temperature
levels <span class="math notranslate nohighlight">\(T_\text{max}\)</span> and <span class="math notranslate nohighlight">\(T_\text{min}\)</span>, with the <em>thermodynamic mean temperature</em> of the heat production
<span class="math notranslate nohighlight">\(T_\text{m,prod}\)</span> and the heat consumption <span class="math notranslate nohighlight">\(T_\text{m,cons}\)</span> in eq.
<a class="reference internal" href="#equation-carnot-cop-heat-pump-thermodynamic">(7)</a>. The thermodynamic mean temperature is defined by eq.
<a class="reference internal" href="#equation-thermodynamic-mean-temperature">(8)</a>.</p>
<div class="math notranslate nohighlight" id="equation-carnot-cop-heat-pump-thermodynamic">
<span class="eqno">(7)<a class="headerlink" href="#equation-carnot-cop-heat-pump-thermodynamic" title="Permalink to this equation">#</a></span>\[    \text{COP}_\text{c} = \frac{T_\mathrm{m,prod}}{T_\mathrm{m,prod} - T_\mathrm{m,cons}}\]</div>
<div class="math notranslate nohighlight" id="equation-thermodynamic-mean-temperature">
<span class="eqno">(8)<a class="headerlink" href="#equation-thermodynamic-mean-temperature" title="Permalink to this equation">#</a></span>\[    T_\text{m,Q} = \frac{\dot Q}{\dot S_\text{Q}}\]</div>
<p>With this, it is possible to calculate the carnot COP with the TESPy model by calling the entropy balance equations on
the components to obtain the thermodynamic mean temperature of the condensation and evaporation.</p>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>The entropy analysis feature is still to be completed. If anybody is interested in contributing on this topic, please
reach out to the developers via the TESPy github repository. Your contribution is highly appreciated!</p>
</div>
<p>The <code class="docutils literal notranslate"><span class="pre">simple_heat_pump</span></code> function imported in this section lies in a separate python document. You can download it:
<a class="reference download internal" download="" href="../_downloads/aaaa82cf15c98c6876f59daacbc704e9/heat_pump_models.py"><code class="xref download docutils literal notranslate"><span class="pre">heat_pump_models.py</span></code></a>.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span> <span class="nn">heat_pump_models</span> <span class="kn">import</span> <span class="n">simple_heat_pump</span>


<span class="kn">import</span> <span class="nn">pandas</span> <span class="k">as</span> <span class="nn">pd</span>
<span class="kn">import</span> <span class="nn">numpy</span> <span class="k">as</span> <span class="nn">np</span>
<span class="kn">from</span> <span class="nn">matplotlib</span> <span class="kn">import</span> <span class="n">pyplot</span> <span class="k">as</span> <span class="n">plt</span>


<span class="k">def</span> <span class="nf">carnot_COP_temperature_variation</span><span class="p">(</span><span class="n">nwk</span><span class="p">,</span> <span class="n">temperature_range</span><span class="p">):</span>

    <span class="n">results</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">(</span>
        <span class="n">index</span><span class="o">=</span><span class="n">temperature_range</span><span class="p">,</span>
        <span class="n">columns</span><span class="o">=</span><span class="p">[</span><span class="s2">&quot;COP&quot;</span><span class="p">,</span> <span class="s2">&quot;COP_carnot&quot;</span><span class="p">,</span> <span class="s2">&quot;COP_carnot_simple&quot;</span><span class="p">]</span>
    <span class="p">)</span>

    <span class="n">c2</span><span class="p">,</span> <span class="n">c4</span> <span class="o">=</span> <span class="n">nwk</span><span class="o">.</span><span class="n">get_conn</span><span class="p">([</span><span class="s2">&quot;2&quot;</span><span class="p">,</span> <span class="s2">&quot;4&quot;</span><span class="p">])</span>
    <span class="n">ev</span><span class="p">,</span> <span class="n">cd</span><span class="p">,</span> <span class="n">cp</span><span class="p">,</span> <span class="n">va</span> <span class="o">=</span> <span class="n">nwk</span><span class="o">.</span><span class="n">get_comp</span><span class="p">(</span>
        <span class="p">[</span><span class="s2">&quot;evaporator&quot;</span><span class="p">,</span> <span class="s2">&quot;condenser&quot;</span><span class="p">,</span> <span class="s2">&quot;compressor&quot;</span><span class="p">,</span> <span class="s2">&quot;expansion valve&quot;</span><span class="p">]</span>
    <span class="p">)</span>

    <span class="k">for</span> <span class="n">T</span> <span class="ow">in</span> <span class="n">temperature_range</span><span class="p">:</span>
        <span class="n">c2</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">T</span><span class="o">=</span><span class="n">T</span><span class="p">)</span>
        <span class="n">nwk</span><span class="o">.</span><span class="n">solve</span><span class="p">(</span><span class="s2">&quot;design&quot;</span><span class="p">)</span>
        <span class="k">for</span> <span class="n">component</span> <span class="ow">in</span> <span class="p">[</span><span class="n">ev</span><span class="p">,</span> <span class="n">cd</span><span class="p">,</span> <span class="n">cp</span><span class="p">,</span> <span class="n">va</span><span class="p">]:</span>
            <span class="n">component</span><span class="o">.</span><span class="n">entropy_balance</span><span class="p">()</span>

        <span class="n">results</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">T</span><span class="p">,</span> <span class="s2">&quot;COP&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="n">cd</span><span class="o">.</span><span class="n">Q</span><span class="o">.</span><span class="n">val</span><span class="p">)</span> <span class="o">/</span> <span class="n">cp</span><span class="o">.</span><span class="n">P</span><span class="o">.</span><span class="n">val</span>
        <span class="n">results</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">T</span><span class="p">,</span> <span class="s2">&quot;COP_carnot&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">cd</span><span class="o">.</span><span class="n">T_mQ</span> <span class="o">/</span> <span class="p">(</span><span class="n">cd</span><span class="o">.</span><span class="n">T_mQ</span> <span class="o">-</span> <span class="n">ev</span><span class="o">.</span><span class="n">T_mQ</span><span class="p">)</span>
        <span class="n">results</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">T</span><span class="p">,</span> <span class="s2">&quot;COP_carnot_simple&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">(</span>
            <span class="n">c4</span><span class="o">.</span><span class="n">T</span><span class="o">.</span><span class="n">val_SI</span> <span class="o">/</span> <span class="p">(</span><span class="n">c4</span><span class="o">.</span><span class="n">T</span><span class="o">.</span><span class="n">val</span> <span class="o">-</span> <span class="n">c2</span><span class="o">.</span><span class="n">T</span><span class="o">.</span><span class="n">val</span><span class="p">)</span>
        <span class="p">)</span>


    <span class="n">results</span><span class="p">[</span><span class="s2">&quot;deviation&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;COP_carnot&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;COP_carnot_simple&quot;</span><span class="p">]</span>

    <span class="k">return</span> <span class="n">results</span>


<span class="n">nwk</span> <span class="o">=</span> <span class="n">simple_heat_pump</span><span class="p">(</span><span class="s2">&quot;R290&quot;</span><span class="p">)</span>
<span class="n">temperature_range</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">linspace</span><span class="p">(</span><span class="o">-</span><span class="mi">10</span><span class="p">,</span> <span class="mi">31</span><span class="p">,</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">results</span> <span class="o">=</span> <span class="n">carnot_COP_temperature_variation</span><span class="p">(</span><span class="n">nwk</span><span class="p">,</span> <span class="n">temperature_range</span><span class="p">)</span>


<span class="n">fig</span><span class="p">,</span> <span class="n">ax</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">subplots</span><span class="p">(</span><span class="mi">2</span><span class="p">,</span> <span class="n">sharex</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>

<span class="n">label</span> <span class="o">=</span> <span class="s2">&quot;$\mathrm</span><span class="si">{COP}</span><span class="s2">_\mathrm{c,simple}$&quot;</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">temperature_range</span><span class="p">,</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;COP_carnot_simple&quot;</span><span class="p">],</span> <span class="n">label</span><span class="o">=</span><span class="n">label</span><span class="p">)</span>
<span class="n">label</span> <span class="o">=</span> <span class="s2">&quot;$\mathrm</span><span class="si">{COP}</span><span class="s2">_\mathrm</span><span class="si">{c}</span><span class="s2">$&quot;</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">temperature_range</span><span class="p">,</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;COP_carnot&quot;</span><span class="p">],</span> <span class="n">label</span><span class="o">=</span><span class="n">label</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">temperature_range</span><span class="p">,</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;COP&quot;</span><span class="p">],</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;$\mathrm</span><span class="si">{COP}</span><span class="s2">$&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;COP&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">legend</span><span class="p">()</span>

<span class="n">label</span> <span class="o">=</span> <span class="s2">&quot;$</span><span class="se">\\</span><span class="s2">frac{\mathrm</span><span class="si">{COP}</span><span class="s2">_\mathrm</span><span class="si">{c}</span><span class="s2">}{\mathrm</span><span class="si">{COP}</span><span class="s2">_\mathrm{c,simple}}$&quot;</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">temperature_range</span><span class="p">,</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;deviation&quot;</span><span class="p">],</span> <span class="n">label</span><span class="o">=</span><span class="n">label</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;COP ratio&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">legend</span><span class="p">()</span>

<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="s2">&quot;Evaporation temperature in °C&quot;</span><span class="p">)</span>

<span class="n">_</span> <span class="o">=</span> <span class="p">[</span><span class="n">_</span><span class="o">.</span><span class="n">grid</span><span class="p">()</span> <span class="k">for</span> <span class="n">_</span> <span class="ow">in</span> <span class="n">ax</span><span class="p">]</span>
<span class="n">_</span> <span class="o">=</span> <span class="p">[</span><span class="n">_</span><span class="o">.</span><span class="n">set_axisbelow</span><span class="p">(</span><span class="kc">True</span><span class="p">)</span> <span class="k">for</span> <span class="n">_</span> <span class="ow">in</span> <span class="n">ax</span><span class="p">]</span>

<span class="n">plt</span><span class="o">.</span><span class="n">close</span><span class="p">()</span>
</pre></div>
</div>
</div>
</div>
<p>We can observe, that there is a difference between the two approaches in <a class="reference internal" href="#fig-heat-pump-cop"><span class="std std-numref">Fig. 14</span></a>, however it does
not explain, the sharp increase in the efficiency factor as seen in <a class="reference internal" href="../model/tespy-simple.html#fig-heat-pump-efficiency-factor"><span class="std std-numref">Fig. 5</span></a>. To
explain that phenomenom, we have to disect the calculat of the COP of the heat pump a little bit further.</p>
<figure class="align-default" id="fig-heat-pump-cop">
<img alt="../_images/eef669b85a0fd7865d7acc2b2044368a8778ad1418ef781a031ec05226a1b921.png" src="../_images/eef669b85a0fd7865d7acc2b2044368a8778ad1418ef781a031ec05226a1b921.png" />
<figcaption>
<p><span class="caption-number">Fig. 14 </span><span class="caption-text">Comparison of the carnot COP calcualted with the simplified method and the exact method.</span><a class="headerlink" href="#fig-heat-pump-cop" title="Permalink to this image">#</a></p>
</figcaption>
</figure>
</section>
<section id="irreversibility-production">
<h2>Irreversibility Production<a class="headerlink" href="#irreversibility-production" title="Permalink to this heading">#</a></h2>
<p>To do that, we can first reorder the definition of the COP in the following equation:</p>
<p>\begin{align}
\text{COP} = &amp; \frac{|\dot Q_\text{prod}|}{\dot W}\
= &amp; \frac{|\dot Q_\text{prod}|}{|\dot Q_\text{prod}| - \dot Q_\text{cons}}\
= &amp; \frac{1}{\frac{|\dot Q_\text{prod}| - \dot Q_\text{cons}}{|\dot Q_\text{prod}|}}\
= &amp; \frac{1}{1 - \frac{\dot Q_\text{cons}}{|\dot Q_\text{prod}|}}
\end{align}</p>
<p>Then with the definition of the thermodynamic mean temperature, we can replace the heat transfers.</p>
<div class="math notranslate nohighlight" id="equation-cop-heat-pump-temperature-entropy">
<span class="eqno">(9)<a class="headerlink" href="#equation-cop-heat-pump-temperature-entropy" title="Permalink to this equation">#</a></span>\[    \text{COP} = \frac{1}{1 - \frac{T_\text{m,cons} \cdot \dot S_\text{q,cons}}{T_\text{m,prod} \cdot |\dot S_\text{q,prod}|}}\]</div>
<p>Finally, the second law of thermodynamics allows us to replace the entropy transferred to the system from the evaporator
<span class="math notranslate nohighlight">\(\dot S_\text{q,cons}\)</span> with difference between the entropy transferred to the heat consumer
<span class="math notranslate nohighlight">\(\dot S_\text{q,prod}\)</span> and all entropy production inside the thermodynamic cycle
<span class="math notranslate nohighlight">\(\sum \dot S_{\text{irr,}i}\)</span>.</p>
<div class="math notranslate nohighlight" id="equation-excursion-entropy-analysis-0">
<span class="eqno">(10)<a class="headerlink" href="#equation-excursion-entropy-analysis-0" title="Permalink to this equation">#</a></span>\[    \dot S_\text{q,cons} = |\dot S_\text{q,prod}| - \sum \dot S_{\text{irr,}i}\]</div>
<p>We make further simplifications of the expression below the line in eq. <a class="reference internal" href="#equation-cop-heat-pump-temperature-entropy">(9)</a>.</p>
<p>\begin{align}
\frac{T_\text{m,cons} \cdot \dot S_\text{q,cons}}{T_\text{m,prod} \cdot |\dot S_\text{q,prod}|} = &amp; \frac{T_\text{m,cons}}{T_\text{m,prod}} \cdot \frac{|\dot S_\text{q,prod}| - \sum \dot S_{\text{irr,}i}}{|\dot S_\text{q,prod}|} \
= &amp; \frac{T_\text{m,cons}}{T_\text{m,prod}} \cdot \left(1 - \frac{\sum \dot S_{\text{irr,}i}}{|\dot S_\text{q,prod}|}\right) \
= &amp; \frac{T_\text{m,cons}}{T_\text{m,prod}} - \frac{T_\text{m,cons} \cdot \sum \dot S_{\text{irr,}i}}{T_\text{m,prod} \cdot |\dot S_\text{q,prod}|} \
= &amp; \frac{T_\text{m,cons}}{T_\text{m,prod}} - \frac{T_\text{m,cons} \cdot \sum \dot S_{\text{irr,}i}}{|\dot Q_\text{m,prod}|}
\end{align}</p>
<p>Finally, we obtain a formular for the COP, where the first term is identical to the inverse value of the carnot COP and
the second part are the thermodynamic losses induced by the individual components. We can see that the higher the
evaporation temperature level is, the higher the thermodynamic inefficiencies of the individual components are the lower
the COP or - at a given carnot COP -  the lower the efficiency factor is.</p>
<div class="math notranslate nohighlight" id="equation-excursion-entropy-analysis-1">
<span class="eqno">(11)<a class="headerlink" href="#equation-excursion-entropy-analysis-1" title="Permalink to this equation">#</a></span>\[    \text{COP} = \frac{1}{1 - \frac{T_\text{m,cons}}{T_\text{m,prod}} + \sum \dot S_{\text{irr,}i} \cdot \frac{T_\text{m,cons}}{\dot Q_\text{prod}}}\]</div>
<p>With these information we can extend our method to calculate the COP of the heat pump accordingly.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="k">def</span> <span class="nf">entropy_analysis_temperature_variation</span><span class="p">(</span><span class="n">nwk</span><span class="p">,</span> <span class="n">temperature_range</span><span class="p">):</span>

    <span class="n">c2</span><span class="p">,</span> <span class="n">c4</span> <span class="o">=</span> <span class="n">nwk</span><span class="o">.</span><span class="n">get_conn</span><span class="p">([</span><span class="s2">&quot;2&quot;</span><span class="p">,</span> <span class="s2">&quot;4&quot;</span><span class="p">])</span>
    <span class="n">ev</span><span class="p">,</span> <span class="n">cd</span><span class="p">,</span> <span class="n">cp</span><span class="p">,</span> <span class="n">va</span> <span class="o">=</span> <span class="n">nwk</span><span class="o">.</span><span class="n">get_comp</span><span class="p">(</span>
        <span class="p">[</span><span class="s2">&quot;evaporator&quot;</span><span class="p">,</span> <span class="s2">&quot;condenser&quot;</span><span class="p">,</span> <span class="s2">&quot;compressor&quot;</span><span class="p">,</span> <span class="s2">&quot;expansion valve&quot;</span><span class="p">]</span>
    <span class="p">)</span>
    <span class="n">component_list</span> <span class="o">=</span> <span class="p">[</span><span class="n">ev</span><span class="p">,</span> <span class="n">cd</span><span class="p">,</span> <span class="n">cp</span><span class="p">,</span> <span class="n">va</span><span class="p">]</span>

    <span class="n">results</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">(</span>
        <span class="n">index</span><span class="o">=</span><span class="n">temperature_range</span><span class="p">,</span>
        <span class="n">columns</span><span class="o">=</span><span class="p">[</span>
            <span class="s2">&quot;COP&quot;</span><span class="p">,</span> <span class="s2">&quot;COP_carnot&quot;</span><span class="p">,</span> <span class="s2">&quot;COP_carnot_simple&quot;</span><span class="p">,</span>
            <span class="s2">&quot;T_m,ev&quot;</span><span class="p">,</span> <span class="s2">&quot;T_m,cd&quot;</span>
        <span class="p">]</span> <span class="o">+</span> <span class="p">[</span><span class="sa">f</span><span class="s2">&quot;S_irr,</span><span class="si">{</span><span class="n">component</span><span class="o">.</span><span class="n">label</span><span class="si">}</span><span class="s2">&quot;</span> <span class="k">for</span> <span class="n">component</span> <span class="ow">in</span> <span class="n">component_list</span><span class="p">]</span>
    <span class="p">)</span>

    <span class="k">for</span> <span class="n">T</span> <span class="ow">in</span> <span class="n">temperature_range</span><span class="p">:</span>
        <span class="n">c2</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">T</span><span class="o">=</span><span class="n">T</span><span class="p">)</span>
        <span class="n">nwk</span><span class="o">.</span><span class="n">solve</span><span class="p">(</span><span class="s2">&quot;design&quot;</span><span class="p">)</span>
        <span class="k">for</span> <span class="n">component</span> <span class="ow">in</span> <span class="n">component_list</span><span class="p">:</span>
            <span class="n">component</span><span class="o">.</span><span class="n">entropy_balance</span><span class="p">()</span>
            <span class="n">results</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">T</span><span class="p">,</span> <span class="sa">f</span><span class="s2">&quot;S_irr,</span><span class="si">{</span><span class="n">component</span><span class="o">.</span><span class="n">label</span><span class="si">}</span><span class="s2">&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">component</span><span class="o">.</span><span class="n">S_irr</span>

        <span class="n">results</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">T</span><span class="p">,</span> <span class="s2">&quot;T_m,ev&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">ev</span><span class="o">.</span><span class="n">T_mQ</span>
        <span class="n">results</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">T</span><span class="p">,</span> <span class="s2">&quot;T_m,cd&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">cd</span><span class="o">.</span><span class="n">T_mQ</span>
        <span class="n">results</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">T</span><span class="p">,</span> <span class="s2">&quot;COP&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="n">cd</span><span class="o">.</span><span class="n">Q</span><span class="o">.</span><span class="n">val</span><span class="p">)</span> <span class="o">/</span> <span class="n">cp</span><span class="o">.</span><span class="n">P</span><span class="o">.</span><span class="n">val</span>
        <span class="n">results</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">T</span><span class="p">,</span> <span class="s2">&quot;COP_carnot&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">cd</span><span class="o">.</span><span class="n">T_mQ</span> <span class="o">/</span> <span class="p">(</span><span class="n">cd</span><span class="o">.</span><span class="n">T_mQ</span> <span class="o">-</span> <span class="n">ev</span><span class="o">.</span><span class="n">T_mQ</span><span class="p">)</span>
        <span class="n">results</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">T</span><span class="p">,</span> <span class="s2">&quot;COP_carnot_simple&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">(</span>
            <span class="n">c4</span><span class="o">.</span><span class="n">T</span><span class="o">.</span><span class="n">val_SI</span> <span class="o">/</span> <span class="p">(</span><span class="n">c4</span><span class="o">.</span><span class="n">T</span><span class="o">.</span><span class="n">val</span> <span class="o">-</span> <span class="n">c2</span><span class="o">.</span><span class="n">T</span><span class="o">.</span><span class="n">val</span><span class="p">)</span>
        <span class="p">)</span>
        <span class="n">results</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">T</span><span class="p">,</span> <span class="s2">&quot;Q_condenser&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="n">cd</span><span class="o">.</span><span class="n">Q</span><span class="o">.</span><span class="n">val</span><span class="p">)</span>


    <span class="n">results</span><span class="p">[</span><span class="s2">&quot;deviation&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;COP_carnot&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;COP_carnot_simple&quot;</span><span class="p">]</span>

    <span class="k">return</span> <span class="n">results</span>
</pre></div>
</div>
</div>
</div>
<p>Then, we can investigate the temperature dependency of all relevant influence factors.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">temperature_range</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">linspace</span><span class="p">(</span><span class="o">-</span><span class="mi">10</span><span class="p">,</span> <span class="mi">31</span><span class="p">,</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">results</span> <span class="o">=</span> <span class="n">entropy_analysis_temperature_variation</span><span class="p">(</span><span class="n">nwk</span><span class="p">,</span> <span class="n">temperature_range</span><span class="p">)</span>

<span class="n">fig</span><span class="p">,</span> <span class="n">ax</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">subplots</span><span class="p">(</span><span class="mi">1</span><span class="p">)</span>

<span class="n">label</span> <span class="o">=</span> <span class="s2">&quot;$\mathrm</span><span class="si">{COP}</span><span class="s2">_\mathrm</span><span class="si">{c}</span><span class="s2">$&quot;</span>
<span class="n">ax</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">temperature_range</span><span class="p">,</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;COP_carnot&quot;</span><span class="p">],</span> <span class="n">label</span><span class="o">=</span><span class="n">label</span><span class="p">)</span>
<span class="n">ax</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">temperature_range</span><span class="p">,</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;COP&quot;</span><span class="p">],</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;$\mathrm</span><span class="si">{COP}</span><span class="s2">$&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span>
    <span class="n">temperature_range</span><span class="p">,</span>
    <span class="mi">1</span> <span class="o">/</span> <span class="p">(</span>
        <span class="mi">1</span> <span class="o">/</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;COP_carnot&quot;</span><span class="p">]</span>
        <span class="o">+</span> <span class="p">(</span>
            <span class="n">results</span><span class="p">[</span><span class="s2">&quot;S_irr,compressor&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;S_irr,expansion valve&quot;</span><span class="p">]</span>
        <span class="p">)</span> <span class="o">*</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;T_m,ev&quot;</span><span class="p">]</span>
        <span class="o">/</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;Q_condenser&quot;</span><span class="p">]</span>
    <span class="p">),</span>
    <span class="s2">&quot;x&quot;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;$\mathrm</span><span class="si">{COP}</span><span class="s2">_\mathrm{entropy method}$&quot;</span>
<span class="p">)</span>
<span class="n">ax</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;COP&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="o">.</span><span class="n">legend</span><span class="p">()</span>

<span class="n">ax</span><span class="o">.</span><span class="n">grid</span><span class="p">()</span>
<span class="n">ax</span><span class="o">.</span><span class="n">set_axisbelow</span><span class="p">(</span><span class="kc">True</span><span class="p">)</span>
<span class="n">plt</span><span class="o">.</span><span class="n">close</span><span class="p">()</span>
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">fig</span><span class="p">,</span> <span class="n">ax</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">subplots</span><span class="p">(</span><span class="mi">2</span><span class="p">,</span> <span class="n">sharex</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>

<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">temperature_range</span><span class="p">,</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;S_irr,compressor&quot;</span><span class="p">],</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;compressor&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">temperature_range</span><span class="p">,</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;S_irr,expansion valve&quot;</span><span class="p">],</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;expansion valve&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">temperature_range</span><span class="p">,</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;S_irr,compressor&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;S_irr,expansion valve&quot;</span><span class="p">],</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;total&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;$\dot S_\mathrm</span><span class="si">{irr}</span><span class="s2">$&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">legend</span><span class="p">()</span>

<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">temperature_range</span><span class="p">,</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;S_irr,compressor&quot;</span><span class="p">]</span> <span class="o">*</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;T_m,ev&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;Q_condenser&quot;</span><span class="p">],</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;compressor&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">temperature_range</span><span class="p">,</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;S_irr,expansion valve&quot;</span><span class="p">]</span> <span class="o">*</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;T_m,ev&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;Q_condenser&quot;</span><span class="p">],</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;expansion valve&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">temperature_range</span><span class="p">,</span> <span class="p">(</span><span class="n">results</span><span class="p">[</span><span class="s2">&quot;S_irr,compressor&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;S_irr,expansion valve&quot;</span><span class="p">])</span> <span class="o">*</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;T_m,ev&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;Q_condenser&quot;</span><span class="p">],</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;total&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;$</span><span class="se">\\</span><span class="s2">frac{\dot S_\mathrm</span><span class="si">{irr}</span><span class="s2"> \cdot T_\mathrm{m,ev}}{\dot Q_\mathrm</span><span class="si">{cd}</span><span class="s2">}$&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="s2">&quot;Evaporation temperature in °C&quot;</span><span class="p">)</span>

<span class="n">_</span> <span class="o">=</span> <span class="p">[</span><span class="n">_</span><span class="o">.</span><span class="n">grid</span><span class="p">()</span> <span class="k">for</span> <span class="n">_</span> <span class="ow">in</span> <span class="n">ax</span><span class="p">]</span>
<span class="n">_</span> <span class="o">=</span> <span class="p">[</span><span class="n">_</span><span class="o">.</span><span class="n">set_axisbelow</span><span class="p">(</span><span class="kc">True</span><span class="p">)</span> <span class="k">for</span> <span class="n">_</span> <span class="ow">in</span> <span class="n">ax</span><span class="p">]</span>

<span class="n">plt</span><span class="o">.</span><span class="n">close</span><span class="p">()</span>
</pre></div>
</div>
</div>
</div>
<p>First, we can show, that the COP calculated with the entropy method retrieves the same result as the COP retrieved from
the standard calculation in <a class="reference internal" href="#fig-cop-entropy-method-validation"><span class="std std-numref">Fig. 15</span></a>. Then we can inspect the dependency of the
irreverisbility elements in <a class="reference internal" href="#fig-irreverisbility-elements"><span class="std std-numref">Fig. 16</span></a>. Here we can see, that the decline of irreversibility
production with increasing evaporation temperature is steeper that the increase of the evaporation temperature. That is
the reason, we have an increasing efficiency factor when the evaporation temperature level rises.</p>
<figure class="align-default" id="fig-cop-entropy-method-validation">
<img alt="../_images/9dac0dc6978c501606a42fe24d3264fb4129a21a1d07c9b58b1105c276baf25a.png" src="../_images/9dac0dc6978c501606a42fe24d3264fb4129a21a1d07c9b58b1105c276baf25a.png" />
<figcaption>
<p><span class="caption-number">Fig. 15 </span><span class="caption-text">Validation of the entropy method for the calculation of the heat pump’s COP.</span><a class="headerlink" href="#fig-cop-entropy-method-validation" title="Permalink to this image">#</a></p>
</figcaption>
</figure>
<figure class="align-default" id="fig-irreverisbility-elements">
<img alt="../_images/75596ae56169779e5da19de5238bcabc90c23b62cc3b1f314a4f8b7462ff6237.png" src="../_images/75596ae56169779e5da19de5238bcabc90c23b62cc3b1f314a4f8b7462ff6237.png" />
<figcaption>
<p><span class="caption-number">Fig. 16 </span><span class="caption-text">Comparison of the effects of the different irreversibility elements.</span><a class="headerlink" href="#fig-irreverisbility-elements" title="Permalink to this image">#</a></p>
</figcaption>
</figure>
</section>
<section id="investigating-working-fluids">
<h2>Investigating Working Fluids<a class="headerlink" href="#investigating-working-fluids" title="Permalink to this heading">#</a></h2>
<p>Finally, we can make an investigation for different types of working fluids, as the efficiency factor not only depends
on the temperature level of evaporation, but also on the fluid itself. As examples, we assess working fluids from the
different classifications (for more information see e.g. <span id="id1">[<a class="reference internal" href="../zliterature.html#id11" title="H. Tabor and L Bronicki. Establishing criteria for fluids for small vapor turbines. In SAE Technical Paper Series. SAE International, January 1964. doi:10.4271/640823.">9</a>, <a class="reference internal" href="../zliterature.html#id7" title="Sylvain Quoilin and Vincent Lemort. Technological and economical survey of organic rankine cycle systems. In European Conference on Economics and Management of Energy in Industry. April 2009. URL: https://hdl.handle.net/2268/14609.">10</a>, <a class="reference internal" href="../zliterature.html#id8" title="Huijuan Chen, D. Yogi Goswami, and Elias K. Stefanakos. A review of thermodynamic cycles and working fluids for the conversion of low-grade heat. Renewable and Sustainable Energy Reviews, 14(9):3059–3067, December 2010. doi:10.1016/j.rser.2010.07.006.">11</a>, <a class="reference internal" href="../zliterature.html#id9" title="Bo-Tau Liu, Kuo-Hsiang Chien, and Chi-Chuan Wang. Effect of working fluids on organic rankine cycle for waste heat recovery. Energy, 29(8):1207–1217, June 2004. doi:10.1016/j.energy.2004.01.004.">12</a>]</span>), which are
roughly defined by the slope of the dew line in the Ts-diagram, i.e.</p>
<ul class="simple">
<li><p>wet: It has a forwards-facing slope</p></li>
<li><p>isentropic: It is vertical (parallel to the isentropics)</p></li>
<li><p>dry: It has a backwards-facing slope</p></li>
</ul>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span> <span class="nn">CoolProp.CoolProp</span> <span class="kn">import</span> <span class="n">PropsSI</span> <span class="k">as</span> <span class="n">PSI</span>


<span class="n">fluids</span> <span class="o">=</span> <span class="p">{</span>
    <span class="s2">&quot;Propane&quot;</span><span class="p">:</span> <span class="p">{</span>
        <span class="s2">&quot;classification&quot;</span><span class="p">:</span> <span class="s2">&quot;isentropic&quot;</span><span class="p">,</span>
        <span class="s2">&quot;color&quot;</span><span class="p">:</span> <span class="s2">&quot;tab:blue&quot;</span>
    <span class="p">},</span>
    <span class="s2">&quot;Pentane&quot;</span><span class="p">:</span> <span class="p">{</span>
        <span class="s2">&quot;classification&quot;</span><span class="p">:</span> <span class="s2">&quot;dry&quot;</span><span class="p">,</span>
        <span class="s2">&quot;color&quot;</span><span class="p">:</span> <span class="s2">&quot;tab:red&quot;</span>
    <span class="p">},</span>
    <span class="s2">&quot;Ammonia&quot;</span><span class="p">:</span> <span class="p">{</span>
        <span class="s2">&quot;classification&quot;</span><span class="p">:</span> <span class="s2">&quot;wet&quot;</span><span class="p">,</span>
        <span class="s2">&quot;color&quot;</span><span class="p">:</span> <span class="s2">&quot;tab:green&quot;</span>
    <span class="p">}</span>
<span class="p">}</span>
<span class="n">colors</span> <span class="o">=</span> <span class="p">[]</span>
<span class="n">saturation_domes</span> <span class="o">=</span> <span class="p">{</span><span class="n">fluid</span><span class="p">:</span> <span class="p">{}</span> <span class="k">for</span> <span class="n">fluid</span> <span class="ow">in</span> <span class="n">fluids</span><span class="p">}</span>

<span class="n">fig</span><span class="p">,</span> <span class="n">ax</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">subplots</span><span class="p">(</span><span class="mi">1</span><span class="p">)</span>

<span class="k">for</span> <span class="n">fluid</span><span class="p">,</span> <span class="n">data</span> <span class="ow">in</span> <span class="n">fluids</span><span class="o">.</span><span class="n">items</span><span class="p">():</span>
    <span class="n">pressure_range</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">linspace</span><span class="p">(</span>
        <span class="n">PSI</span><span class="p">(</span><span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="mi">260</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">0</span><span class="p">,</span> <span class="n">fluid</span><span class="p">),</span>
        <span class="n">PSI</span><span class="p">(</span><span class="s2">&quot;PCRIT&quot;</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="p">)</span>
    <span class="n">saturation_domes</span><span class="p">[</span><span class="n">fluid</span><span class="p">][</span><span class="s2">&quot;boiling_T&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">PSI</span><span class="p">(</span><span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">0</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">pressure_range</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="n">saturation_domes</span><span class="p">[</span><span class="n">fluid</span><span class="p">][</span><span class="s2">&quot;boiling_s&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">PSI</span><span class="p">(</span><span class="s2">&quot;S&quot;</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">0</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">pressure_range</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="n">saturation_domes</span><span class="p">[</span><span class="n">fluid</span><span class="p">][</span><span class="s2">&quot;dew_T&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">PSI</span><span class="p">(</span><span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">pressure_range</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
    <span class="n">saturation_domes</span><span class="p">[</span><span class="n">fluid</span><span class="p">][</span><span class="s2">&quot;dew_s&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">PSI</span><span class="p">(</span><span class="s2">&quot;S&quot;</span><span class="p">,</span> <span class="s2">&quot;Q&quot;</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">pressure_range</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>


    <span class="n">ax</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">saturation_domes</span><span class="p">[</span><span class="n">fluid</span><span class="p">][</span><span class="s2">&quot;boiling_s&quot;</span><span class="p">],</span> <span class="n">saturation_domes</span><span class="p">[</span><span class="n">fluid</span><span class="p">][</span><span class="s2">&quot;boiling_T&quot;</span><span class="p">],</span> <span class="n">color</span><span class="o">=</span><span class="n">data</span><span class="p">[</span><span class="s2">&quot;color&quot;</span><span class="p">],</span> <span class="n">label</span><span class="o">=</span><span class="sa">f</span><span class="s1">&#39;</span><span class="si">{</span><span class="n">fluid</span><span class="si">}</span><span class="s1"> (</span><span class="si">{</span><span class="n">data</span><span class="p">[</span><span class="s2">&quot;classification&quot;</span><span class="p">]</span><span class="si">}</span><span class="s1">)&#39;</span><span class="p">)</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">saturation_domes</span><span class="p">[</span><span class="n">fluid</span><span class="p">][</span><span class="s2">&quot;dew_s&quot;</span><span class="p">],</span> <span class="n">saturation_domes</span><span class="p">[</span><span class="n">fluid</span><span class="p">][</span><span class="s2">&quot;dew_T&quot;</span><span class="p">],</span> <span class="n">color</span><span class="o">=</span><span class="n">data</span><span class="p">[</span><span class="s2">&quot;color&quot;</span><span class="p">])</span>

<span class="n">ax</span><span class="o">.</span><span class="n">set_axisbelow</span><span class="p">(</span><span class="kc">True</span><span class="p">)</span>
<span class="n">ax</span><span class="o">.</span><span class="n">grid</span><span class="p">()</span>
<span class="n">ax</span><span class="o">.</span><span class="n">legend</span><span class="p">()</span>
<span class="n">plt</span><span class="o">.</span><span class="n">close</span><span class="p">()</span>
</pre></div>
</div>
</div>
</div>
<p>The figure <a class="reference internal" href="#fig-working-fluid-classification"><span class="std std-numref">Fig. 17</span></a> illustrates the different classifications of working fluids at the
example of Ammonia (wet), R290 (isentropic) and Neopentane (dry).</p>
<figure class="align-default" id="fig-working-fluid-classification">
<img alt="../_images/fc014d59fd8480ee30518a67304d49f387322b3ee56a3afd8ca6c4699a1b6e35.png" src="../_images/fc014d59fd8480ee30518a67304d49f387322b3ee56a3afd8ca6c4699a1b6e35.png" />
<figcaption>
<p><span class="caption-number">Fig. 17 </span><span class="caption-text">Illustration of the classification of different heat pump working fluids.</span><a class="headerlink" href="#fig-working-fluid-classification" title="Permalink to this image">#</a></p>
</figcaption>
</figure>
<p>We can make the entropy analysis for each of the three fluids:</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">fig</span><span class="p">,</span> <span class="n">ax</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">subplots</span><span class="p">(</span><span class="mi">2</span><span class="p">,</span> <span class="n">sharex</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>

<span class="k">for</span> <span class="n">fluid</span><span class="p">,</span> <span class="n">data</span> <span class="ow">in</span> <span class="n">fluids</span><span class="o">.</span><span class="n">items</span><span class="p">():</span>

    <span class="n">nwk</span> <span class="o">=</span> <span class="n">simple_heat_pump</span><span class="p">(</span><span class="n">fluid</span><span class="p">)</span>
    <span class="n">results</span> <span class="o">=</span> <span class="n">entropy_analysis_temperature_variation</span><span class="p">(</span><span class="n">nwk</span><span class="p">,</span> <span class="n">temperature_range</span><span class="p">)</span>

    <span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">temperature_range</span><span class="p">,</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;COP_carnot&quot;</span><span class="p">],</span> <span class="n">color</span><span class="o">=</span><span class="n">data</span><span class="p">[</span><span class="s2">&quot;color&quot;</span><span class="p">],</span> <span class="n">label</span><span class="o">=</span><span class="n">fluid</span><span class="p">)</span>
    <span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">temperature_range</span><span class="p">,</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;COP&quot;</span><span class="p">],</span> <span class="s2">&quot;--&quot;</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="n">data</span><span class="p">[</span><span class="s2">&quot;color&quot;</span><span class="p">])</span>

    <span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">temperature_range</span><span class="p">,</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;COP&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;COP_carnot&quot;</span><span class="p">],</span> <span class="n">color</span><span class="o">=</span><span class="n">data</span><span class="p">[</span><span class="s2">&quot;color&quot;</span><span class="p">])</span>

<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="s2">&quot;Evaporation temperature in °C&quot;</span><span class="p">)</span>

<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;COP&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;Efficiency factor&quot;</span><span class="p">)</span>

<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">legend</span><span class="p">()</span>

<span class="n">_</span> <span class="o">=</span> <span class="p">[</span><span class="n">_</span><span class="o">.</span><span class="n">grid</span><span class="p">()</span> <span class="k">for</span> <span class="n">_</span> <span class="ow">in</span> <span class="n">ax</span><span class="p">]</span>
<span class="n">_</span> <span class="o">=</span> <span class="p">[</span><span class="n">_</span><span class="o">.</span><span class="n">set_axisbelow</span><span class="p">(</span><span class="kc">True</span><span class="p">)</span> <span class="k">for</span> <span class="n">_</span> <span class="ow">in</span> <span class="n">ax</span><span class="p">]</span>

<span class="n">plt</span><span class="o">.</span><span class="n">close</span><span class="p">()</span>
</pre></div>
</div>
</div>
</div>
<p>The efficiency factors for the individual working fluids are displayed in
<a class="reference internal" href="#fig-working-fluids-efficiency-factors"><span class="std std-numref">Fig. 18</span></a>. The dry and the isentropic working fluids have increasing efficiency
factors, the wet working fluid has a slightly decreasing efficiency factor.</p>
<figure class="align-default" id="fig-working-fluids-efficiency-factors">
<img alt="../_images/a1d92dfd76ed586b260a7c457741098b4704812b985670dc3a95200c268b0083.png" src="../_images/a1d92dfd76ed586b260a7c457741098b4704812b985670dc3a95200c268b0083.png" />
<figcaption>
<p><span class="caption-number">Fig. 18 </span><span class="caption-text">Efficiency factors of heat pumps using different working fluids.</span><a class="headerlink" href="#fig-working-fluids-efficiency-factors" title="Permalink to this image">#</a></p>
</figcaption>
</figure>
</section>
</section>

    <script type="text/x-thebe-config">
    {
        requestKernel: true,
        binderOptions: {
            repo: "binder-examples/jupyter-stacks-datascience",
            ref: "master",
        },
        codeMirrorConfig: {
            theme: "abcdef",
            mode: "python"
        },
        kernelOptions: {
            name: "python3",
            path: "./excursion"
        },
        predefinedOutput: true
    }
    </script>
    <script>kernelName = 'python3'</script>

                </article>
              

              
              
                <footer class="bd-footer-article">
                  <!-- Previous / next buttons -->
<div class="prev-next-area">
    <a class="left-prev"
       href="../model/solph-offset.html"
       title="previous page">
      <i class="fa-solid fa-angle-left"></i>
      <div class="prev-next-info">
        <p class="prev-next-subtitle">previous</p>
        <p class="prev-next-title">oemof-solph model with variable partload efficiency</p>
      </div>
    </a>
    <a class="right-next"
       href="partload-analysis.html"
       title="next page">
      <div class="prev-next-info">
        <p class="prev-next-subtitle">next</p>
        <p class="prev-next-title">Disection of the partload efficiency</p>
      </div>
      <i class="fa-solid fa-angle-right"></i>
    </a>
</div>
                </footer>
              
            </div>
            
            
              
                <div class="bd-sidebar-secondary bd-toc"><div class="sidebar-secondary-items sidebar-secondary__inner">

  <div class="sidebar-secondary-item">
  <div class="page-toc tocsection onthispage">
    <i class="fa-solid fa-list"></i> Contents
  </div>
  <nav class="bd-toc-nav page-toc">
    <ul class="visible nav section-nav flex-column">
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#introduction">Introduction</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#carnot-cop">Carnot COP</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#irreversibility-production">Irreversibility Production</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#investigating-working-fluids">Investigating Working Fluids</a></li>
</ul>
  </nav></div>

</div></div>
              
            
          </div>
          <footer class="bd-footer-content">
            <div class="bd-footer-content__inner">
<div class="bd-footer-content__inner container">
  
  <div class="footer-item">
    
<p class="component-author">
By Francesco Witte and Patrik Schönfeld
</p>

  </div>
  
  <div class="footer-item">
    
  <p class="copyright">
    
      © Copyright 2022.
      <br/>
    
  </p>

  </div>
  
  <div class="footer-item">
    
  </div>
  
  <div class="footer-item">
    
  </div>
  
</div></div>
          </footer>
        

      </main>
    </div>
  </div>
  
  <!-- Scripts loaded after <body> so the DOM is not blocked -->
  <script src="../_static/scripts/bootstrap.js?digest=12da95d707ffb74b382d"></script>
<script src="../_static/scripts/pydata-sphinx-theme.js?digest=12da95d707ffb74b382d"></script>

  <footer class="bd-footer">
  </footer>
  </body>
</html>