

<!DOCTYPE html>


<html lang="en" >

  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta name="generator" content="Docutils 0.18.1: http://docutils.sourceforge.net/" />

    <title>Part load performance in TESPy &#8212; oemof Workshop on Modeling of Heat Pumps</title>
  
  
  
  <script data-cfasync="false">
    document.documentElement.dataset.mode = localStorage.getItem("mode") || "";
    document.documentElement.dataset.theme = localStorage.getItem("theme") || "light";
  </script>
  
  <!-- Loaded before other Sphinx assets -->
  <link href="../_static/styles/theme.css?digest=12da95d707ffb74b382d" rel="stylesheet" />
<link href="../_static/styles/bootstrap.css?digest=12da95d707ffb74b382d" rel="stylesheet" />
<link href="../_static/styles/pydata-sphinx-theme.css?digest=12da95d707ffb74b382d" rel="stylesheet" />

  
  <link href="../_static/vendor/fontawesome/6.1.2/css/all.min.css?digest=12da95d707ffb74b382d" rel="stylesheet" />
  <link rel="preload" as="font" type="font/woff2" crossorigin href="../_static/vendor/fontawesome/6.1.2/webfonts/fa-solid-900.woff2" />
<link rel="preload" as="font" type="font/woff2" crossorigin href="../_static/vendor/fontawesome/6.1.2/webfonts/fa-brands-400.woff2" />
<link rel="preload" as="font" type="font/woff2" crossorigin href="../_static/vendor/fontawesome/6.1.2/webfonts/fa-regular-400.woff2" />

    <link rel="stylesheet" type="text/css" href="../_static/pygments.css" />
    <link rel="stylesheet" href="../_static/styles/sphinx-book-theme.css?digest=14f4ca6b54d191a8c7657f6c759bf11a5fb86285" type="text/css" />
    <link rel="stylesheet" type="text/css" href="../_static/togglebutton.css" />
    <link rel="stylesheet" type="text/css" href="../_static/copybutton.css" />
    <link rel="stylesheet" type="text/css" href="../_static/mystnb.4510f1fc1dee50b3e5859aac5469c37c29e427902b24a333a5f9fcb2f0b3ac41.css" />
    <link rel="stylesheet" type="text/css" href="../_static/sphinx-thebe.css" />
    <link rel="stylesheet" type="text/css" href="../_static/custom.css" />
    <link rel="stylesheet" type="text/css" href="../_static/design-style.4045f2051d55cab465a707391d5b2007.min.css" />
  
  <!-- Pre-loaded scripts that we'll load fully later -->
  <link rel="preload" as="script" href="../_static/scripts/bootstrap.js?digest=12da95d707ffb74b382d" />
<link rel="preload" as="script" href="../_static/scripts/pydata-sphinx-theme.js?digest=12da95d707ffb74b382d" />

    <script data-url_root="../" id="documentation_options" src="../_static/documentation_options.js"></script>
    <script src="../_static/jquery.js"></script>
    <script src="../_static/underscore.js"></script>
    <script src="../_static/_sphinx_javascript_frameworks_compat.js"></script>
    <script src="../_static/doctools.js"></script>
    <script src="../_static/clipboard.min.js"></script>
    <script src="../_static/copybutton.js"></script>
    <script src="../_static/scripts/sphinx-book-theme.js?digest=5a5c038af52cf7bc1a1ec88eea08e6366ee68824"></script>
    <script>let toggleHintShow = 'Click to show';</script>
    <script>let toggleHintHide = 'Click to hide';</script>
    <script>let toggleOpenOnPrint = 'true';</script>
    <script src="../_static/togglebutton.js"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
    <script src="../_static/design-tabs.js"></script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"
const thebe_selector = ".thebe,.cell"
const thebe_selector_input = "pre"
const thebe_selector_output = ".output, .cell_output"
</script>
    <script async="async" src="../_static/sphinx-thebe.js"></script>
    <script>window.MathJax = {"options": {"processHtmlClass": "tex2jax_process|mathjax_process|math|output_area"}}</script>
    <script defer="defer" src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
    <script>DOCUMENTATION_OPTIONS.pagename = 'model/tespy-partload-performance';</script>
    <link rel="shortcut icon" href="../_static/logo_oemof_small.svg"/>
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="oemof-solph model with variable partload efficiency" href="solph-offset.html" />
    <link rel="prev" title="oemof-solph model with minimal load" href="solph-minimal-load.html" />
  <meta name="viewport" content="width=device-width, initial-scale=1"/>
  <meta name="docsearch:language" content="en"/>
  </head>
  
  
  <body data-bs-spy="scroll" data-bs-target=".bd-toc-nav" data-offset="180" data-bs-root-margin="0px 0px -60%" data-default-mode="">

  
  
  <a class="skip-link" href="#main-content">Skip to main content</a>
  
  <input type="checkbox"
          class="sidebar-toggle"
          name="__primary"
          id="__primary"/>
  <label class="overlay overlay-primary" for="__primary"></label>
  
  <input type="checkbox"
          class="sidebar-toggle"
          name="__secondary"
          id="__secondary"/>
  <label class="overlay overlay-secondary" for="__secondary"></label>
  
  <div class="search-button__wrapper">
    <div class="search-button__overlay"></div>
    <div class="search-button__search-container">
<form class="bd-search d-flex align-items-center"
      action="../search.html"
      method="get">
  <i class="fa-solid fa-magnifying-glass"></i>
  <input type="search"
         class="form-control"
         name="q"
         id="search-input"
         placeholder="Search this book..."
         aria-label="Search this book..."
         autocomplete="off"
         autocorrect="off"
         autocapitalize="off"
         spellcheck="false"/>
  <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd>K</kbd></span>
</form></div>
  </div>
  
    <nav class="bd-header navbar navbar-expand-lg bd-navbar">
    </nav>
  
  <div class="bd-container">
    <div class="bd-container__inner bd-page-width">
      
      <div class="bd-sidebar-primary bd-sidebar">
        

  
  <div class="sidebar-header-items sidebar-primary__section">
    
    
    
    
  </div>
  
    <div class="sidebar-primary-items__start sidebar-primary__section">
        <div class="sidebar-primary-item">
  

<a class="navbar-brand logo" href="../index.html">
  
  
  
  
    
    
      
    
    
    <img src="../_static/logo_oemof_mid.svg" class="logo__image only-light" alt="Logo image"/>
    <script>document.write(`<img src="../_static/logo_oemof_mid.svg" class="logo__image only-dark" alt="Logo image"/>`);</script>
  
  
</a></div>
        <div class="sidebar-primary-item"><nav class="bd-links" id="bd-docs-nav" aria-label="Main">
    <div class="bd-toc-item navbar-nav active">
        <p aria-level="2" class="caption" role="heading"><span class="caption-text">Getting Started</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../getting-started/setup-python.html">Setup your Python environment</a></li>
<li class="toctree-l1"><a class="reference internal" href="../getting-started/5-minutes-into-solph.html">5 minutes into oemof-solph</a></li>
<li class="toctree-l1"><a class="reference internal" href="../getting-started/5-minutes-into-tespy.html">5 minutes into TESPy</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Systemoverview</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="intro.html">Scope of the Workshop</a></li>

</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Linear Heat Pump Model</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="solph-simple.html">Linear oemof-solph heat pump model</a></li>
<li class="toctree-l1"><a class="reference internal" href="tespy-simple.html">Simple TESPy heat pump model</a></li>
<li class="toctree-l1"><a class="reference internal" href="solph-with-tespy.html">Combining oemof-solph and TESPy</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Mixed-Integer Model</span></p>
<ul class="current nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="solph-minimal-load.html">oemof-solph model with minimal load</a></li>
<li class="toctree-l1 current active"><a class="current reference internal" href="#">Part load performance in TESPy</a></li>
<li class="toctree-l1"><a class="reference internal" href="solph-offset.html">oemof-solph model with variable partload efficiency</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Thermodynamic Excursion</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../excursion/entropy-analysis.html">Entropy Analysis of the COP</a></li>
<li class="toctree-l1"><a class="reference internal" href="../excursion/partload-analysis.html">Disection of the partload efficiency</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Reference</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../zliterature.html">Literature References</a></li>
</ul>

    </div>
</nav></div>
    </div>
  
  
  <div class="sidebar-primary-items__end sidebar-primary__section">
  </div>
  
  <div id="rtd-footer-container"></div>


      </div>
      
      <main id="main-content" class="bd-main">
        
        

<div class="sbt-scroll-pixel-helper"></div>

          <div class="bd-content">
            <div class="bd-article-container">
              
              <div class="bd-header-article">
<div class="header-article-items header-article__inner">
  
    <div class="header-article-items__start">
      
        <div class="header-article-item"><label class="sidebar-toggle primary-toggle btn btn-sm" for="__primary" title="Toggle primary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
  <span class="fa-solid fa-bars"></span>
</label></div>
      
    </div>
  
  
    <div class="header-article-items__end">
      
        <div class="header-article-item">

<div class="article-header-buttons">





<div class="dropdown dropdown-source-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Source repositories">
    <i class="fab fa-github"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="https://github.com/fwitte/oemof-workshop-osmses-2023" target="_blank"
   class="btn btn-sm btn-source-repository-button dropdown-item"
   title="Source repository"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fab fa-github"></i>
  </span>
<span class="btn__text-container">Repository</span>
</a>
</li>
      
      
      
      
      <li><a href="https://github.com/fwitte/oemof-workshop-osmses-2023/issues/new?title=Issue%20on%20page%20%2Fmodel/tespy-partload-performance.html&body=Your%20issue%20content%20here." target="_blank"
   class="btn btn-sm btn-source-issues-button dropdown-item"
   title="Open an issue"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-lightbulb"></i>
  </span>
<span class="btn__text-container">Open issue</span>
</a>
</li>
      
  </ul>
</div>






<div class="dropdown dropdown-download-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Download this page">
    <i class="fas fa-download"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="../_sources/model/tespy-partload-performance.ipynb" target="_blank"
   class="btn btn-sm btn-download-source-button dropdown-item"
   title="Download source file"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file"></i>
  </span>
<span class="btn__text-container">.ipynb</span>
</a>
</li>
      
      
      
      
      <li>
<button onclick="window.print()"
  class="btn btn-sm btn-download-pdf-button dropdown-item"
  title="Print to PDF"
  data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file-pdf"></i>
  </span>
<span class="btn__text-container">.pdf</span>
</button>
</li>
      
  </ul>
</div>




<button onclick="toggleFullScreen()"
  class="btn btn-sm btn-fullscreen-button"
  title="Fullscreen mode"
  data-bs-placement="bottom" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-expand"></i>
  </span>

</button>


<script>
document.write(`
  <button class="theme-switch-button btn btn-sm btn-outline-primary navbar-btn rounded-circle" title="light/dark" aria-label="light/dark" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <span class="theme-switch" data-mode="light"><i class="fa-solid fa-sun"></i></span>
    <span class="theme-switch" data-mode="dark"><i class="fa-solid fa-moon"></i></span>
    <span class="theme-switch" data-mode="auto"><i class="fa-solid fa-circle-half-stroke"></i></span>
  </button>
`);
</script>

<script>
document.write(`
  <button class="btn btn-sm navbar-btn search-button search-button__button" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="fa-solid fa-magnifying-glass"></i>
  </button>
`);
</script>
<label class="sidebar-toggle secondary-toggle btn btn-sm" for="__secondary"title="Toggle secondary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <span class="fa-solid fa-list"></span>
</label>
</div></div>
      
    </div>
  
</div>
</div>
              
              

<div id="jb-print-docs-body" class="onlyprint">
    <h1>Part load performance in TESPy</h1>
    <!-- Table of contents -->
    <div id="print-main-content">
        <div id="jb-print-toc">
            
            <div>
                <h2> Contents </h2>
            </div>
            <nav aria-label="Page">
                <ul class="visible nav section-nav flex-column">
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#introduction">Introduction</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#preparing-the-model">Preparing the model</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#design-mode">Design Mode</a><ul class="nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#influence-of-the-ambient-temperature">Influence of the ambient temperature</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#influence-of-the-heat-production">Influence of the heat production</a></li>
</ul>
</li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#part-load-simulation">Part load simulation</a><ul class="nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#id1">Influence of the ambient temperature</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#id2">Influence of the heat production</a></li>
</ul>
</li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#variable-temperature-and-heat-production">Variable temperature and heat production</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#preparing-the-data-for-oemof-solph">Preparing the data for oemof-solph</a></li>
</ul>
            </nav>
        </div>
    </div>
</div>

              
                
<div id="searchbox"></div>
                <article class="bd-article" role="main">
                  
  <section class="tex2jax_ignore mathjax_ignore" id="part-load-performance-in-tespy">
<span id="tespy-part-load"></span><h1>Part load performance in TESPy<a class="headerlink" href="#part-load-performance-in-tespy" title="Permalink to this heading">#</a></h1>
<p>In this section we are investigating how operating the heat pump at part load affects the COP in the thermodynamic
model. To do that, we will extend our model from the previous section to integrate the heat source and the heat sink
air and water flow. Then we are investigating, how a specific design of the heat pump affects the operation at
conditions different from that design state, i.e. when the ambient temperature changes, when the heat production changes
and when both change simultaneously. The results are again fed back to the energy system optimization.</p>
<div class="admonition tip">
<p class="admonition-title">Tip</p>
<p>The TESPy documentation provides more information about part load modeling. There are some examples as well as a
dedicated section in the documentation of the software’s modules: <a class="reference external" href="https://tespy.rtfd.io">https://tespy.rtfd.io</a>.</p>
</div>
<section id="introduction">
<h2>Introduction<a class="headerlink" href="#introduction" title="Permalink to this heading">#</a></h2>
<p>In TESPy it is possible to design a process and based on that design predict the part load operation of the overall
system. To do that, component and process information are calculated from the design as a result and then remian
unchanged in offdesign operation.</p>
<p>For example, the a heat exchanger’s heat transfer coefficient can be calculated in the design based on the heat
transferred and on the temperature levels at the two inlets and the two outlets of the component. Then for part load
prediction, we can make the assumption that this value does not change (or it may follow a specific curve from a lookup
table). This also means, that we reduce the degrees of freedom by one, for example the terminal temperature difference
cannot be controlled anymore. It will be a result of changes in the flow regime at the heat exchanger and the
assumptions concerning the heat transfer coefficient.</p>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>A dedicated section in the excursion’s chapter will outline the effect of the single part load specifications we are
providing in this example. You can find it <a class="reference internal" href="../excursion/partload-analysis.html#tespy-partload-disection"><span class="std std-ref">here</span></a>.</p>
</div>
</section>
<section id="preparing-the-model">
<h2>Preparing the model<a class="headerlink" href="#preparing-the-model" title="Permalink to this heading">#</a></h2>
<p>First we are goin to prepare our TESPy model. To do that, we will slightly modify our topology according to the figure
below. The overall specifications on heat exchanger temperatude differences, compressor efficiency etc. will remian the
unchanged.</p>
<figure class="align-default" id="tespy-heat-pump-part-load-flowsheet">
<img alt="Component based thermodynamic model of the heat pump for part load modeling" src="../_images/heat_pump_full.svg" /><figcaption>
<p><span class="caption-number">Fig. 8 </span><span class="caption-text">Component based thermodynamic model of the heat pump for part load modeling</span><a class="headerlink" href="#tespy-heat-pump-part-load-flowsheet" title="Permalink to this image">#</a></p>
</figcaption>
</figure>
<p>First, we import the <code class="docutils literal notranslate"><span class="pre">HeatExchanger</span></code> class to model the evaporator, the <code class="docutils literal notranslate"><span class="pre">Condenser</span></code> class to model the condenser
(instead of the <code class="docutils literal notranslate"><span class="pre">HeatExchangerSimple</span></code>) we used in the first model, and finally the <code class="docutils literal notranslate"><span class="pre">Source</span></code> and <code class="docutils literal notranslate"><span class="pre">Sink</span></code> classes to
represent the ambient air in- and outlet as well as the heating system’s feed and return flow. We creat instances of
the components and connect them according to the flowsheet.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span> <span class="nn">tespy.tools</span> <span class="kn">import</span> <span class="n">logger</span>


<span class="n">_</span> <span class="o">=</span> <span class="n">logger</span><span class="o">.</span><span class="n">define_logging</span><span class="p">(</span><span class="n">screen_level</span><span class="o">=</span><span class="mi">50</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span> <span class="nn">tespy.components</span> <span class="kn">import</span> <span class="n">Condenser</span><span class="p">,</span> <span class="n">HeatExchanger</span><span class="p">,</span> <span class="n">CycleCloser</span><span class="p">,</span> <span class="n">Compressor</span><span class="p">,</span> <span class="n">Valve</span><span class="p">,</span> <span class="n">Source</span><span class="p">,</span> <span class="n">Sink</span>
<span class="kn">from</span> <span class="nn">tespy.connections</span> <span class="kn">import</span> <span class="n">Connection</span><span class="p">,</span> <span class="n">Ref</span>
<span class="kn">from</span> <span class="nn">tespy.networks</span> <span class="kn">import</span> <span class="n">Network</span>

<span class="n">wf</span> <span class="o">=</span> <span class="s2">&quot;R290&quot;</span>
<span class="n">nwk</span> <span class="o">=</span> <span class="n">Network</span><span class="p">(</span><span class="n">fluids</span><span class="o">=</span><span class="p">[</span><span class="n">wf</span><span class="p">,</span> <span class="s2">&quot;air&quot;</span><span class="p">,</span> <span class="s2">&quot;Water&quot;</span><span class="p">],</span> <span class="n">p_unit</span><span class="o">=</span><span class="s2">&quot;bar&quot;</span><span class="p">,</span> <span class="n">T_unit</span><span class="o">=</span><span class="s2">&quot;C&quot;</span><span class="p">,</span> <span class="n">iterinfo</span><span class="o">=</span><span class="kc">False</span><span class="p">)</span>

<span class="n">cp</span> <span class="o">=</span> <span class="n">Compressor</span><span class="p">(</span><span class="s2">&quot;compressor&quot;</span><span class="p">)</span>
<span class="n">ev</span> <span class="o">=</span> <span class="n">HeatExchanger</span><span class="p">(</span><span class="s2">&quot;evaporator&quot;</span><span class="p">)</span>
<span class="n">cd</span> <span class="o">=</span> <span class="n">Condenser</span><span class="p">(</span><span class="s2">&quot;condenser&quot;</span><span class="p">)</span>
<span class="n">va</span> <span class="o">=</span> <span class="n">Valve</span><span class="p">(</span><span class="s2">&quot;expansion valve&quot;</span><span class="p">)</span>
<span class="n">cc</span> <span class="o">=</span> <span class="n">CycleCloser</span><span class="p">(</span><span class="s2">&quot;cycle closer&quot;</span><span class="p">)</span>

<span class="n">so1</span> <span class="o">=</span> <span class="n">Source</span><span class="p">(</span><span class="s2">&quot;ambient air source&quot;</span><span class="p">)</span>
<span class="n">si1</span> <span class="o">=</span> <span class="n">Sink</span><span class="p">(</span><span class="s2">&quot;ambient air sink&quot;</span><span class="p">)</span>
<span class="n">so2</span> <span class="o">=</span> <span class="n">Source</span><span class="p">(</span><span class="s2">&quot;heating source&quot;</span><span class="p">)</span>
<span class="n">si2</span> <span class="o">=</span> <span class="n">Sink</span><span class="p">(</span><span class="s2">&quot;heating sink&quot;</span><span class="p">)</span>

<span class="n">c0</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">va</span><span class="p">,</span> <span class="s2">&quot;out1&quot;</span><span class="p">,</span> <span class="n">cc</span><span class="p">,</span> <span class="s2">&quot;in1&quot;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;0&quot;</span><span class="p">)</span>
<span class="n">c1</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">cc</span><span class="p">,</span> <span class="s2">&quot;out1&quot;</span><span class="p">,</span> <span class="n">ev</span><span class="p">,</span> <span class="s2">&quot;in2&quot;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;1&quot;</span><span class="p">)</span>
<span class="n">c2</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">ev</span><span class="p">,</span> <span class="s2">&quot;out2&quot;</span><span class="p">,</span> <span class="n">cp</span><span class="p">,</span> <span class="s2">&quot;in1&quot;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;2&quot;</span><span class="p">)</span>
<span class="n">c3</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">cp</span><span class="p">,</span> <span class="s2">&quot;out1&quot;</span><span class="p">,</span> <span class="n">cd</span><span class="p">,</span> <span class="s2">&quot;in1&quot;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;3&quot;</span><span class="p">)</span>
<span class="n">c4</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">cd</span><span class="p">,</span> <span class="s2">&quot;out1&quot;</span><span class="p">,</span> <span class="n">va</span><span class="p">,</span> <span class="s2">&quot;in1&quot;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;4&quot;</span><span class="p">)</span>

<span class="n">nwk</span><span class="o">.</span><span class="n">add_conns</span><span class="p">(</span><span class="n">c0</span><span class="p">,</span> <span class="n">c1</span><span class="p">,</span> <span class="n">c2</span><span class="p">,</span> <span class="n">c3</span><span class="p">,</span> <span class="n">c4</span><span class="p">)</span>

<span class="n">c11</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">so1</span><span class="p">,</span> <span class="s2">&quot;out1&quot;</span><span class="p">,</span> <span class="n">ev</span><span class="p">,</span> <span class="s2">&quot;in1&quot;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;11&quot;</span><span class="p">)</span>
<span class="n">c12</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">ev</span><span class="p">,</span> <span class="s2">&quot;out1&quot;</span><span class="p">,</span> <span class="n">si1</span><span class="p">,</span> <span class="s2">&quot;in1&quot;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;12&quot;</span><span class="p">)</span>

<span class="n">c21</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">so2</span><span class="p">,</span> <span class="s2">&quot;out1&quot;</span><span class="p">,</span> <span class="n">cd</span><span class="p">,</span> <span class="s2">&quot;in2&quot;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;21&quot;</span><span class="p">)</span>
<span class="n">c22</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">cd</span><span class="p">,</span> <span class="s2">&quot;out2&quot;</span><span class="p">,</span> <span class="n">si2</span><span class="p">,</span> <span class="s2">&quot;in1&quot;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;22&quot;</span><span class="p">)</span>

<span class="n">nwk</span><span class="o">.</span><span class="n">add_conns</span><span class="p">(</span><span class="n">c11</span><span class="p">,</span> <span class="n">c12</span><span class="p">,</span> <span class="n">c21</span><span class="p">,</span> <span class="n">c22</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
<p>Next step is parametrization again. Initially, we are going to skip the specification of the terminal temperature
difference at the condenser due to numerical instability.</p>
<div class="admonition tip">
<p class="admonition-title">Tip</p>
<p>TESPy relies on good starting values for the solver. Since the applications you can model with the software are generic,
it is impossible to provide starting values natively without knowing what is modeled. Generally, providing mass flow,
pressure and enthalpy values lead to more stable convergence than providing, for example isentropic efficiency or
terminal temperature differences. Also when changing working fluids, the convergence behavior may change completely.
Therefore we provide a tutorial on how to build models with stable starting values on the
<a class="reference external" href="https://tespy.readthedocs.io/en/main/tutorials.html">TESPy documentation</a>.</p>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="c1"># connections</span>
<span class="n">c2</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">T</span><span class="o">=</span><span class="mi">2</span><span class="p">)</span>
<span class="n">c4</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">T</span><span class="o">=</span><span class="mi">40</span><span class="p">)</span>

<span class="c1"># components</span>
<span class="n">Q_design</span> <span class="o">=</span> <span class="o">-</span><span class="mf">9.1e3</span>
<span class="n">cp</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">eta_s</span><span class="o">=</span><span class="mf">0.675</span><span class="p">)</span>
<span class="n">cd</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">Q</span><span class="o">=</span><span class="n">Q_design</span><span class="p">)</span>

<span class="c1"># connections</span>
<span class="n">T_ambient_design</span> <span class="o">=</span> <span class="mi">7</span>
<span class="n">c2</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">fluid</span><span class="o">=</span><span class="p">{</span><span class="n">wf</span><span class="p">:</span> <span class="mi">1</span><span class="p">,</span> <span class="s2">&quot;Water&quot;</span><span class="p">:</span> <span class="mi">0</span><span class="p">,</span> <span class="s2">&quot;air&quot;</span><span class="p">:</span> <span class="mi">0</span><span class="p">},</span> <span class="n">x</span><span class="o">=</span><span class="mf">1.0</span><span class="p">)</span>
<span class="n">c11</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">fluid</span><span class="o">=</span><span class="p">{</span><span class="n">wf</span><span class="p">:</span> <span class="mi">0</span><span class="p">,</span> <span class="s2">&quot;Water&quot;</span><span class="p">:</span> <span class="mi">0</span><span class="p">,</span> <span class="s2">&quot;air&quot;</span><span class="p">:</span> <span class="mi">1</span><span class="p">},</span> <span class="n">p</span><span class="o">=</span><span class="mf">1.0</span><span class="p">,</span> <span class="n">T</span><span class="o">=</span><span class="n">T_ambient_design</span><span class="p">)</span>
<span class="n">c12</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">T</span><span class="o">=</span><span class="n">Ref</span><span class="p">(</span><span class="n">c11</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="o">-</span><span class="mi">2</span><span class="p">))</span>
<span class="n">c21</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">fluid</span><span class="o">=</span><span class="p">{</span><span class="n">wf</span><span class="p">:</span> <span class="mi">0</span><span class="p">,</span> <span class="s2">&quot;Water&quot;</span><span class="p">:</span> <span class="mi">1</span><span class="p">,</span> <span class="s2">&quot;air&quot;</span><span class="p">:</span> <span class="mi">0</span><span class="p">},</span> <span class="n">p</span><span class="o">=</span><span class="mf">3.0</span><span class="p">,</span> <span class="n">T</span><span class="o">=</span><span class="mi">30</span><span class="p">)</span>
<span class="n">c22</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">T</span><span class="o">=</span><span class="mi">35</span><span class="p">)</span>

<span class="c1"># components</span>
<span class="n">cd</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">pr1</span><span class="o">=</span><span class="mi">1</span><span class="p">,</span> <span class="n">pr2</span><span class="o">=</span><span class="mi">1</span><span class="p">)</span>
<span class="n">ev</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">pr1</span><span class="o">=</span><span class="mi">1</span><span class="p">,</span> <span class="n">pr2</span><span class="o">=</span><span class="mi">1</span><span class="p">)</span>

<span class="n">nwk</span><span class="o">.</span><span class="n">solve</span><span class="p">(</span><span class="s2">&quot;design&quot;</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
<p>In the second step we finalize the specification values and rerun the simulation.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">ev</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">ttd_u</span><span class="o">=</span><span class="mi">5</span><span class="p">)</span>
<span class="n">c2</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">T</span><span class="o">=</span><span class="kc">None</span><span class="p">)</span>

<span class="n">cd</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">ttd_u</span><span class="o">=</span><span class="mi">5</span><span class="p">)</span>
<span class="n">c4</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">T</span><span class="o">=</span><span class="kc">None</span><span class="p">)</span>

<span class="n">nwk</span><span class="o">.</span><span class="n">solve</span><span class="p">(</span><span class="s2">&quot;design&quot;</span><span class="p">)</span>

<span class="n">nwk</span><span class="o">.</span><span class="n">print_results</span><span class="p">(</span><span class="n">colored</span><span class="o">=</span><span class="kc">False</span><span class="p">)</span>
<span class="n">nwk</span><span class="o">.</span><span class="n">save</span><span class="p">(</span><span class="s2">&quot;design-state&quot;</span><span class="p">)</span>
<span class="n">nwk</span><span class="o">.</span><span class="n">save</span><span class="p">(</span><span class="s2">&quot;tmp&quot;</span><span class="p">)</span>

<span class="n">nwk</span><span class="o">.</span><span class="n">results</span><span class="p">[</span><span class="s2">&quot;Connection&quot;</span><span class="p">]</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output stream highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>##### RESULTS (Compressor) #####
+------------+----------+----------+----------+--------+
|            |        P |    eta_s |       pr |   igva |
|------------+----------+----------+----------+--------|
| compressor | 1.86e+03 | 6.75e-01 | 2.72e+00 |    nan |
+------------+----------+----------+----------+--------+
##### RESULTS (CycleCloser) #####
+--------------+------------------+-------------------+
|              |   mass_deviation |   fluid_deviation |
|--------------+------------------+-------------------|
| cycle closer |         0.00e+00 |          0.00e+00 |
+--------------+------------------+-------------------+
##### RESULTS (Condenser) #####
+-----------+-----------+----------+----------+----------+----------+----------+----------+----------+----------+
|           |         Q |       kA |   td_log |    ttd_u |    ttd_l |      pr1 |      pr2 |    zeta1 |    zeta2 |
|-----------+-----------+----------+----------+----------+----------+----------+----------+----------+----------|
| condenser | -9.10e+03 | 1.26e+03 | 7.21e+00 | 5.00e+00 | 1.00e+01 | 1.00e+00 | 1.00e+00 | 0.00e+00 | 0.00e+00 |
+-----------+-----------+----------+----------+----------+----------+----------+----------+----------+----------+
##### RESULTS (HeatExchanger) #####
+------------+-----------+----------+----------+----------+----------+----------+----------+----------+----------+
|            |         Q |       kA |   td_log |    ttd_u |    ttd_l |      pr1 |      pr2 |    zeta1 |    zeta2 |
|------------+-----------+----------+----------+----------+----------+----------+----------+----------+----------|
| evaporator | -7.24e+03 | 1.85e+03 | 3.92e+00 | 5.00e+00 | 3.00e+00 | 1.00e+00 | 1.00e+00 | 0.00e+00 | 0.00e+00 |
+------------+-----------+----------+----------+----------+----------+----------+----------+----------+----------+
##### RESULTS (Valve) #####
+-----------------+----------+----------+
|                 |       pr |     zeta |
|-----------------+----------+----------|
| expansion valve | 3.68e-01 | 1.04e+11 |
+-----------------+----------+----------+
##### RESULTS (Connection) #####
+----+-----------+-----------+-----------+-----------+
|    |         m |         p |         h |         T |
|----+-----------+-----------+-----------+-----------|
|  0 | 2.683e-02 | 5.041e+00 | 3.071e+05 | 2.000e+00 |
|  1 | 2.683e-02 | 5.041e+00 | 3.071e+05 | 2.000e+00 |
|  2 | 2.683e-02 | 5.041e+00 | 5.771e+05 | 2.000e+00 |
|  3 | 2.683e-02 | 1.369e+01 | 6.463e+05 | 5.453e+01 |
|  4 | 2.683e-02 | 1.369e+01 | 3.071e+05 | 4.000e+01 |
| 11 | 3.601e+00 | 1.000e+00 | 4.063e+05 | 7.000e+00 |
| 12 | 3.601e+00 | 1.000e+00 | 4.043e+05 | 5.000e+00 |
| 21 | 4.355e-01 | 3.000e+00 | 1.260e+05 | 3.000e+01 |
| 22 | 4.355e-01 | 3.000e+00 | 1.469e+05 | 3.500e+01 |
+----+-----------+-----------+-----------+-----------+
</pre></div>
</div>
<div class="output text_html"><div>
<style scoped>
    .dataframe tbody tr th:only-of-type {
        vertical-align: middle;
    }

    .dataframe tbody tr th {
        vertical-align: top;
    }

    .dataframe thead th {
        text-align: right;
    }
</style>
<table border="1" class="dataframe">
  <thead>
    <tr style="text-align: right;">
      <th></th>
      <th>m</th>
      <th>p</th>
      <th>h</th>
      <th>T</th>
      <th>v</th>
      <th>vol</th>
      <th>s</th>
      <th>x</th>
      <th>Td_bp</th>
      <th>R290</th>
      <th>Water</th>
      <th>air</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <th>0</th>
      <td>0.026834</td>
      <td>5.040999</td>
      <td>307147.999599</td>
      <td>2.000000</td>
      <td>0.000708</td>
      <td>0.026391</td>
      <td>1389.278120</td>
      <td>2.745114e-01</td>
      <td>NaN</td>
      <td>1.0</td>
      <td>0.0</td>
      <td>0.0</td>
    </tr>
    <tr>
      <th>1</th>
      <td>0.026834</td>
      <td>5.040999</td>
      <td>307147.999599</td>
      <td>2.000000</td>
      <td>0.000708</td>
      <td>0.026391</td>
      <td>1389.278120</td>
      <td>2.745114e-01</td>
      <td>NaN</td>
      <td>1.0</td>
      <td>0.0</td>
      <td>0.0</td>
    </tr>
    <tr>
      <th>2</th>
      <td>0.026834</td>
      <td>5.040999</td>
      <td>577063.427393</td>
      <td>2.000000</td>
      <td>0.002445</td>
      <td>0.091112</td>
      <td>2370.253689</td>
      <td>1.000000e+00</td>
      <td>NaN</td>
      <td>1.0</td>
      <td>0.0</td>
      <td>0.0</td>
    </tr>
    <tr>
      <th>3</th>
      <td>0.026834</td>
      <td>13.694204</td>
      <td>646266.316995</td>
      <td>54.530607</td>
      <td>0.000981</td>
      <td>0.036554</td>
      <td>2439.993233</td>
      <td>-1.000000e+00</td>
      <td>NaN</td>
      <td>1.0</td>
      <td>0.0</td>
      <td>0.0</td>
    </tr>
    <tr>
      <th>4</th>
      <td>0.026834</td>
      <td>13.694204</td>
      <td>307147.999599</td>
      <td>40.000000</td>
      <td>0.000057</td>
      <td>0.002139</td>
      <td>1359.354602</td>
      <td>1.209052e-15</td>
      <td>NaN</td>
      <td>1.0</td>
      <td>0.0</td>
      <td>0.0</td>
    </tr>
    <tr>
      <th>11</th>
      <td>3.600738</td>
      <td>1.000000</td>
      <td>406330.818533</td>
      <td>7.000000</td>
      <td>2.894125</td>
      <td>0.803759</td>
      <td>3821.630622</td>
      <td>-1.000000e+00</td>
      <td>NaN</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>1.0</td>
    </tr>
    <tr>
      <th>12</th>
      <td>3.600738</td>
      <td>1.000000</td>
      <td>404319.289111</td>
      <td>5.000000</td>
      <td>2.873397</td>
      <td>0.798002</td>
      <td>3814.424683</td>
      <td>-1.000000e+00</td>
      <td>NaN</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>1.0</td>
    </tr>
    <tr>
      <th>21</th>
      <td>0.435516</td>
      <td>3.000000</td>
      <td>126003.690095</td>
      <td>30.000000</td>
      <td>0.000437</td>
      <td>0.001004</td>
      <td>436.664733</td>
      <td>-1.000000e+00</td>
      <td>NaN</td>
      <td>0.0</td>
      <td>1.0</td>
      <td>0.0</td>
    </tr>
    <tr>
      <th>22</th>
      <td>0.435516</td>
      <td>3.000000</td>
      <td>146898.420888</td>
      <td>35.000000</td>
      <td>0.000438</td>
      <td>0.001006</td>
      <td>505.027895</td>
      <td>-1.000000e+00</td>
      <td>NaN</td>
      <td>0.0</td>
      <td>1.0</td>
      <td>0.0</td>
    </tr>
  </tbody>
</table>
</div></div></div>
</div>
</section>
<section id="design-mode">
<h2>Design Mode<a class="headerlink" href="#design-mode" title="Permalink to this heading">#</a></h2>
<p>Now we are going to investigate, how the COP of the heat pump changes, when changing the ambient temperature and the
heat demand. For this two steps will be taken:</p>
<ol class="arabic simple">
<li><p>Modification of temperature and heat without changing any of the component specifications. That means, e.g. that the
compressor’s efficiency or the heat exchangers’ temperature differences will stay constant.</p></li>
<li><p>Modification of temperature and heat while applying part load assumptions for the compressor and the heat exchangers.
These are implemented with lookup tables, where the change of mass flow through the component leads to a change in
efficiency or temperature difference.</p></li>
</ol>
<section id="influence-of-the-ambient-temperature">
<h3>Influence of the ambient temperature<a class="headerlink" href="#influence-of-the-ambient-temperature" title="Permalink to this heading">#</a></h3>
<p>First, we investigate the influence of the ambient temperature. We have done this in the first TESPy section already,
see <a class="reference internal" href="tespy-simple.html#tespy-simple"><span class="std std-ref">Simple TESPy heat pump model</span></a>, but since we change the topology we repeat this step.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span> <span class="nn">numpy</span> <span class="k">as</span> <span class="nn">np</span>
<span class="kn">import</span> <span class="nn">pandas</span> <span class="k">as</span> <span class="nn">pd</span>
<span class="kn">from</span> <span class="nn">matplotlib</span> <span class="kn">import</span> <span class="n">pyplot</span> <span class="k">as</span> <span class="n">plt</span>


<span class="n">temperature_range</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">arange</span><span class="p">(</span><span class="o">-</span><span class="mi">10</span><span class="p">,</span> <span class="mi">21</span><span class="p">)</span>
<span class="n">results_temperature</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">(</span>
    <span class="n">index</span><span class="o">=</span><span class="n">temperature_range</span><span class="p">,</span>
    <span class="n">columns</span><span class="o">=</span><span class="p">[</span><span class="s2">&quot;compressor-power&quot;</span><span class="p">,</span> <span class="s2">&quot;pressure-ratio&quot;</span><span class="p">,</span> <span class="s2">&quot;COP&quot;</span><span class="p">]</span>
<span class="p">)</span>

<span class="k">for</span> <span class="n">temperature</span> <span class="ow">in</span> <span class="n">temperature_range</span><span class="p">:</span>

    <span class="n">c11</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">T</span><span class="o">=</span><span class="n">temperature</span><span class="p">)</span>
    <span class="n">nwk</span><span class="o">.</span><span class="n">solve</span><span class="p">(</span><span class="s2">&quot;design&quot;</span><span class="p">)</span>

    <span class="n">results_temperature</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">temperature</span><span class="p">,</span> <span class="s2">&quot;compressor-power&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">cp</span><span class="o">.</span><span class="n">P</span><span class="o">.</span><span class="n">val</span>
    <span class="n">results_temperature</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">temperature</span><span class="p">,</span> <span class="s2">&quot;pressure-ratio&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">cp</span><span class="o">.</span><span class="n">pr</span><span class="o">.</span><span class="n">val</span>
    <span class="n">results_temperature</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">temperature</span><span class="p">,</span> <span class="s2">&quot;COP&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="n">cd</span><span class="o">.</span><span class="n">Q</span><span class="o">.</span><span class="n">val</span><span class="p">)</span> <span class="o">/</span> <span class="n">cp</span><span class="o">.</span><span class="n">P</span><span class="o">.</span><span class="n">val</span>
</pre></div>
</div>
</div>
</div>
<p>We create three subplots for the results: Compressor power <span class="math notranslate nohighlight">\(\dot W_\text{cp}\)</span>, the compressor pressure ratio and
COP over the ambient temperature level. We can see the same trend in
<a class="reference internal" href="#fig-heat-pump-ambient-temperature-design-mode"><span class="std std-numref">Fig. 9</span></a> as we saw in the previous section in
<a class="reference internal" href="tespy-simple.html#fig-heat-pump-efficiency-factor"><span class="std std-numref">Fig. 7</span></a>.</p>
<figure class="align-default" id="fig-heat-pump-ambient-temperature-design-mode">
<img alt="../_images/f99e936cb32b4241d614b55e4aaad96998ee7a58033632d95b3c603f5b55fd53.png" src="../_images/f99e936cb32b4241d614b55e4aaad96998ee7a58033632d95b3c603f5b55fd53.png" />
<figcaption>
<p><span class="caption-number">Fig. 9 </span><span class="caption-text">Influence of the ambient temperature on the compressor power, its pressure ratio and the COP without modeling part load
behavior.</span><a class="headerlink" href="#fig-heat-pump-ambient-temperature-design-mode" title="Permalink to this image">#</a></p>
</figcaption>
</figure>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">fig</span><span class="p">,</span> <span class="n">ax</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">subplots</span><span class="p">(</span><span class="mi">3</span><span class="p">,</span> <span class="n">sharex</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>

<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">temperature_range</span><span class="p">,</span> <span class="n">results_temperature</span><span class="p">[</span><span class="s2">&quot;compressor-power&quot;</span><span class="p">])</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">temperature_range</span><span class="p">,</span> <span class="n">results_temperature</span><span class="p">[</span><span class="s2">&quot;pressure-ratio&quot;</span><span class="p">])</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">temperature_range</span><span class="p">,</span> <span class="n">results_temperature</span><span class="p">[</span><span class="s2">&quot;COP&quot;</span><span class="p">])</span>

<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;$\dot W_</span><span class="se">\\</span><span class="s2">mathrm</span><span class="si">{cp}</span><span class="s2">$ in W&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;Pressure ratio&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;COP&quot;</span><span class="p">)</span>
<span class="n">_</span> <span class="o">=</span> <span class="n">ax</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="s2">&quot;Ambient temperature&quot;</span><span class="p">)</span>

<span class="n">plt</span><span class="o">.</span><span class="n">close</span><span class="p">()</span>
</pre></div>
</div>
</div>
</div>
</section>
<section id="influence-of-the-heat-production">
<h3>Influence of the heat production<a class="headerlink" href="#influence-of-the-heat-production" title="Permalink to this heading">#</a></h3>
<p>Second, we investigate the influence of the heat production. We can define a heat range relative to the design heat
production spanning from 50 % to 100 % load. The ambient temperature is reset back to the previous state and we can loop
over the part load values.</p>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>The compressor of a heat pump will be the component restricting lower and upper operational limits. Using 50 % heat
production as minumum value scales to about 50 % compressor load. The value is an assumption we make for this tutorial.
In the best case, you can retrieve exact data from a manufacturer.</p>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">heat_range</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">linspace</span><span class="p">(</span><span class="mf">0.5</span><span class="p">,</span> <span class="mf">1.0</span><span class="p">,</span> <span class="mi">11</span><span class="p">)</span> <span class="o">*</span> <span class="n">Q_design</span>
<span class="n">results_heat</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">(</span>
    <span class="n">index</span><span class="o">=</span><span class="n">heat_range</span><span class="p">,</span>
    <span class="n">columns</span><span class="o">=</span><span class="p">[</span><span class="s2">&quot;compressor-power&quot;</span><span class="p">,</span> <span class="s2">&quot;pressure-ratio&quot;</span><span class="p">,</span> <span class="s2">&quot;COP&quot;</span><span class="p">]</span>
<span class="p">)</span>
<span class="n">c11</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">T</span><span class="o">=</span><span class="n">T_ambient_design</span><span class="p">)</span>

<span class="k">for</span> <span class="n">heat</span> <span class="ow">in</span> <span class="n">heat_range</span><span class="p">[::</span><span class="o">-</span><span class="mi">1</span><span class="p">]:</span>
    <span class="n">cd</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">Q</span><span class="o">=</span><span class="n">heat</span><span class="p">)</span>
    <span class="n">nwk</span><span class="o">.</span><span class="n">solve</span><span class="p">(</span><span class="s2">&quot;design&quot;</span><span class="p">)</span>

    <span class="n">results_heat</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">heat</span><span class="p">,</span> <span class="s2">&quot;compressor-power&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">cp</span><span class="o">.</span><span class="n">P</span><span class="o">.</span><span class="n">val</span>
    <span class="n">results_heat</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">heat</span><span class="p">,</span> <span class="s2">&quot;pressure-ratio&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">cp</span><span class="o">.</span><span class="n">pr</span><span class="o">.</span><span class="n">val</span>
    <span class="n">results_heat</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">heat</span><span class="p">,</span> <span class="s2">&quot;COP&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="n">cd</span><span class="o">.</span><span class="n">Q</span><span class="o">.</span><span class="n">val</span><span class="p">)</span> <span class="o">/</span> <span class="n">cp</span><span class="o">.</span><span class="n">P</span><span class="o">.</span><span class="n">val</span>
</pre></div>
</div>
</div>
</div>
<p>Again we create a plot with the influence of the heat production on the compressor’s parameters and on the COP in
<a class="reference internal" href="#fig-heat-pump-heat-load-design-mode"><span class="std std-numref">Fig. 10</span></a>. It becomes obvious that neither the compressor’s pressure ratio nor the
COP are affected by the changing heat load. Only the compressor power requirement scales with the load. The reason for
this is, that the compressor’s efficiency and the temperature differences (and therefore the evaporation and
condensation temperatures) do not change with changing load due to our model specifications.</p>
<figure class="align-default" id="fig-heat-pump-heat-load-design-mode">
<img alt="../_images/117cea6442f3b1c28b1f932fefb264631a123dd62f5574feae7f1bb3e72a5412.png" src="../_images/117cea6442f3b1c28b1f932fefb264631a123dd62f5574feae7f1bb3e72a5412.png" />
<figcaption>
<p><span class="caption-number">Fig. 10 </span><span class="caption-text">Influence of the heat load on the compressor power, its pressure ratio and the COP without modeling part load behavior.</span><a class="headerlink" href="#fig-heat-pump-heat-load-design-mode" title="Permalink to this image">#</a></p>
</figcaption>
</figure>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">fig</span><span class="p">,</span> <span class="n">ax</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">subplots</span><span class="p">(</span><span class="mi">3</span><span class="p">,</span> <span class="n">sharex</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>

<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">abs</span><span class="p">(</span><span class="n">heat_range</span><span class="p">),</span> <span class="n">results_heat</span><span class="p">[</span><span class="s2">&quot;compressor-power&quot;</span><span class="p">])</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">abs</span><span class="p">(</span><span class="n">heat_range</span><span class="p">),</span> <span class="n">results_heat</span><span class="p">[</span><span class="s2">&quot;pressure-ratio&quot;</span><span class="p">])</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">abs</span><span class="p">(</span><span class="n">heat_range</span><span class="p">),</span> <span class="n">results_heat</span><span class="p">[</span><span class="s2">&quot;COP&quot;</span><span class="p">])</span>

<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;$\dot W_</span><span class="se">\\</span><span class="s2">mathrm</span><span class="si">{cp}</span><span class="s2">$ in W&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;Pressure ratio&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;COP&quot;</span><span class="p">)</span>

<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylim</span><span class="p">([</span><span class="mi">0</span><span class="p">,</span> <span class="n">results_heat</span><span class="p">[</span><span class="s2">&quot;compressor-power&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">max</span><span class="p">()</span> <span class="o">*</span> <span class="mf">1.05</span><span class="p">])</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylim</span><span class="p">([</span><span class="mi">2</span><span class="p">,</span> <span class="mi">4</span><span class="p">])</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylim</span><span class="p">([</span><span class="mi">3</span><span class="p">,</span> <span class="mi">5</span><span class="p">])</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">set_xlim</span><span class="p">([</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">abs</span><span class="p">(</span><span class="n">heat_range</span><span class="p">)</span><span class="o">.</span><span class="n">max</span><span class="p">()</span> <span class="o">*</span> <span class="mf">1.05</span><span class="p">])</span>

<span class="n">ax</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="s2">&quot;Consumer heat demand in W&quot;</span><span class="p">)</span>

<span class="n">plt</span><span class="o">.</span><span class="n">close</span><span class="p">()</span>
</pre></div>
</div>
</div>
</div>
</section>
</section>
<section id="part-load-simulation">
<h2>Part load simulation<a class="headerlink" href="#part-load-simulation" title="Permalink to this heading">#</a></h2>
<p>The assumptions jmade in the previous section are not really reasonable: A heat exchanger cannot always hold the
temperature difference independet of the (changing) flow regimes, when it has been constructed for a specific
operational point. The same applies for the compressor: We can expect that the efficiency changes when it is not
operated in optimal conditions. Therefore, this sections shows how we can make assumptions on the part load behavior of
these components.</p>
<section id="id1">
<h3>Influence of the ambient temperature<a class="headerlink" href="#id1" title="Permalink to this heading">#</a></h3>
<p>First, we are going to investigate the ambient temperature influence. To do this, instead of using the <code class="docutils literal notranslate"><span class="pre">&quot;design&quot;</span></code> mode
for our simulation we are using the <code class="docutils literal notranslate"><span class="pre">&quot;offdesign&quot;</span></code> mode. The offdesign mode can access a design specification and bsaed
on that and the current operational point predict part load efficiencies.</p>
<p>For the components that means, that the compressor’s efficiency will not be an input parameter anymore, but a
characteristic curve will be applied instead. The characteristic holds a lookup table connecting the change of mass flow
relative to the design point mass flow with the change in efficiency. For the evaporator and the condenser we make
similar assumptions: Instead of having constant temperature difference values, the heat transfer coefficient <code class="docutils literal notranslate"><span class="pre">kA</span></code> is
applied together with a characteristic curve, modifying its value depending ont he change of mass flows relative to the
design point mass flows.</p>
<div class="admonition caution">
<p class="admonition-title">Caution</p>
<p>The default characteristic lines in TESPy are very generic, do NOT consider them as written in stone!</p>
<p>They may not represent components from specific manufacturers in the appropriate way. It is also possible to derive
characteristics from measurement data. To implement your custom characteristic lines see the respective sections in the
<a class="reference external" href="https://tespy.readthedocs.io">TESPy online documentation</a>.</p>
</div>
<p>In our setup we allow extrapolation on the compressor characteristic line and we run the same loop over the temperature
as we had in the first analysis.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">cd</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">Q</span><span class="o">=</span><span class="n">Q_design</span><span class="p">)</span>
<span class="n">cp</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">design</span><span class="o">=</span><span class="p">[</span><span class="s2">&quot;eta_s&quot;</span><span class="p">],</span> <span class="n">offdesign</span><span class="o">=</span><span class="p">[</span><span class="s2">&quot;eta_s_char&quot;</span><span class="p">])</span>
<span class="n">cp</span><span class="o">.</span><span class="n">eta_s_char</span><span class="o">.</span><span class="n">char_func</span><span class="o">.</span><span class="n">extrapolate</span> <span class="o">=</span> <span class="kc">True</span>
<span class="n">ev</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">design</span><span class="o">=</span><span class="p">[</span><span class="s2">&quot;ttd_u&quot;</span><span class="p">],</span> <span class="n">offdesign</span><span class="o">=</span><span class="p">[</span><span class="s2">&quot;kA_char&quot;</span><span class="p">])</span>
<span class="n">cd</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">design</span><span class="o">=</span><span class="p">[</span><span class="s2">&quot;ttd_u&quot;</span><span class="p">],</span> <span class="n">offdesign</span><span class="o">=</span><span class="p">[</span><span class="s2">&quot;kA_char&quot;</span><span class="p">])</span>

<span class="n">results_temperature_partload</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">(</span>
    <span class="n">index</span><span class="o">=</span><span class="n">temperature_range</span><span class="p">,</span>
    <span class="n">columns</span><span class="o">=</span><span class="p">[</span><span class="s2">&quot;compressor-power&quot;</span><span class="p">,</span> <span class="s2">&quot;pressure-ratio&quot;</span><span class="p">,</span> <span class="s2">&quot;COP&quot;</span><span class="p">]</span>
<span class="p">)</span>


<span class="k">for</span> <span class="n">temperature</span> <span class="ow">in</span> <span class="n">temperature_range</span><span class="p">:</span>

    <span class="n">c11</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">T</span><span class="o">=</span><span class="n">temperature</span><span class="p">)</span>
    <span class="n">nwk</span><span class="o">.</span><span class="n">solve</span><span class="p">(</span><span class="s2">&quot;offdesign&quot;</span><span class="p">,</span> <span class="n">design_path</span><span class="o">=</span><span class="s2">&quot;design-state&quot;</span><span class="p">)</span>

    <span class="n">results_temperature_partload</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">temperature</span><span class="p">,</span> <span class="s2">&quot;compressor-power&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">cp</span><span class="o">.</span><span class="n">P</span><span class="o">.</span><span class="n">val</span>
    <span class="n">results_temperature_partload</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">temperature</span><span class="p">,</span> <span class="s2">&quot;pressure-ratio&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">cp</span><span class="o">.</span><span class="n">pr</span><span class="o">.</span><span class="n">val</span>
    <span class="n">results_temperature_partload</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">temperature</span><span class="p">,</span> <span class="s2">&quot;COP&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="n">cd</span><span class="o">.</span><span class="n">Q</span><span class="o">.</span><span class="n">val</span><span class="p">)</span> <span class="o">/</span> <span class="n">cp</span><span class="o">.</span><span class="n">P</span><span class="o">.</span><span class="n">val</span>
</pre></div>
</div>
</div>
</div>
<p>We make the same plots as before, comparing the results of the design point calculations with those that take partload
into account. The <a class="reference internal" href="#fig-heat-pump-ambient-temperature-offdesign-mode"><span class="std std-numref">Fig. 11</span></a> shows the comparison of both approaches.
The last subplot is the deviation in COP, which is at an overall low level. Only for very high ambient temperature
levels, which are nearly at the heat supply temperature level the deviation increases to about 5 % with respect to the
model accounting for part load behavior.</p>
<figure class="align-default" id="fig-heat-pump-ambient-temperature-offdesign-mode">
<img alt="../_images/186e7b7debb3d046d241ab3b13c2c658452b9a453cd1c2f51b2576f806e5e953.png" src="../_images/186e7b7debb3d046d241ab3b13c2c658452b9a453cd1c2f51b2576f806e5e953.png" />
<figcaption>
<p><span class="caption-number">Fig. 11 </span><span class="caption-text">Influence of the ambient temperature on the compressor power, its pressure ratio and the COP when considering part load
behavior.</span><a class="headerlink" href="#fig-heat-pump-ambient-temperature-offdesign-mode" title="Permalink to this image">#</a></p>
</figcaption>
</figure>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">fig</span><span class="p">,</span> <span class="n">ax</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">subplots</span><span class="p">(</span><span class="mi">4</span><span class="p">,</span> <span class="n">sharex</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>

<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">temperature_range</span><span class="p">,</span> <span class="n">results_temperature</span><span class="p">[</span><span class="s2">&quot;compressor-power&quot;</span><span class="p">],</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;design&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">temperature_range</span><span class="p">,</span> <span class="n">results_temperature</span><span class="p">[</span><span class="s2">&quot;pressure-ratio&quot;</span><span class="p">])</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">temperature_range</span><span class="p">,</span> <span class="n">results_temperature</span><span class="p">[</span><span class="s2">&quot;COP&quot;</span><span class="p">])</span>

<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">temperature_range</span><span class="p">,</span> <span class="n">results_temperature_partload</span><span class="p">[</span><span class="s2">&quot;compressor-power&quot;</span><span class="p">],</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;part load&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">temperature_range</span><span class="p">,</span> <span class="n">results_temperature_partload</span><span class="p">[</span><span class="s2">&quot;pressure-ratio&quot;</span><span class="p">])</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">temperature_range</span><span class="p">,</span> <span class="n">results_temperature_partload</span><span class="p">[</span><span class="s2">&quot;COP&quot;</span><span class="p">])</span>

<span class="n">ax</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">temperature_range</span><span class="p">,</span> <span class="p">(</span><span class="n">results_temperature</span><span class="p">[</span><span class="s2">&quot;COP&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">results_temperature_partload</span><span class="p">[</span><span class="s2">&quot;COP&quot;</span><span class="p">])</span> <span class="o">/</span> <span class="n">results_temperature_partload</span><span class="p">[</span><span class="s2">&quot;COP&quot;</span><span class="p">]</span> <span class="o">*</span> <span class="mi">100</span><span class="p">)</span>

<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;$\dot W_</span><span class="se">\\</span><span class="s2">mathrm</span><span class="si">{cp}</span><span class="s2">$ in W&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;Pressure ratio&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;COP&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;COP deviation in %&quot;</span><span class="p">)</span>

<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">legend</span><span class="p">()</span>

<span class="n">_</span> <span class="o">=</span> <span class="n">ax</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="s2">&quot;Ambient temperature&quot;</span><span class="p">)</span>

<span class="n">plt</span><span class="o">.</span><span class="n">close</span><span class="p">()</span>
</pre></div>
</div>
</div>
</div>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>A way of controlling whether your setup for the part load modeling is correct is to check if offdesign parameter
settings of the model lead to the same result as in the design parameter specifications. If these numbers do not align,
there might be something wrong the model setup. In this case, we always have the design heat load and we have to compare
the results at the design ambient temperature, i.e. 2 °C.</p>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">results_temperature</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">T_ambient_design</span><span class="p">]</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>compressor-power    1857.010557
pressure-ratio         2.716565
COP                    4.900349
Name: 7, dtype: object
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">results_temperature_partload</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">T_ambient_design</span><span class="p">]</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>compressor-power    1857.010557
pressure-ratio         2.716565
COP                    4.900349
Name: 7, dtype: object
</pre></div>
</div>
</div>
</div>
</section>
<section id="id2">
<h3>Influence of the heat production<a class="headerlink" href="#id2" title="Permalink to this heading">#</a></h3>
<p>Next we are checking the influence of the heat production of the heat pump on our COP. We reset the temperature back to
the ambient design temperature value and rerun the offdesign simulations with the heat range specified earlier.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">c11</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">T</span><span class="o">=</span><span class="n">T_ambient_design</span><span class="p">)</span>
<span class="n">results_heat_partload</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">(</span>
    <span class="n">index</span><span class="o">=</span><span class="n">heat_range</span><span class="p">,</span>
    <span class="n">columns</span><span class="o">=</span><span class="p">[</span><span class="s2">&quot;compressor-power&quot;</span><span class="p">,</span> <span class="s2">&quot;pressure-ratio&quot;</span><span class="p">,</span> <span class="s2">&quot;COP&quot;</span><span class="p">]</span>
<span class="p">)</span>

<span class="k">for</span> <span class="n">heat</span> <span class="ow">in</span> <span class="n">heat_range</span><span class="p">[::</span><span class="o">-</span><span class="mi">1</span><span class="p">]:</span>
    <span class="n">cd</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">Q</span><span class="o">=</span><span class="n">heat</span><span class="p">)</span>
    <span class="n">nwk</span><span class="o">.</span><span class="n">solve</span><span class="p">(</span><span class="s2">&quot;offdesign&quot;</span><span class="p">,</span> <span class="n">design_path</span><span class="o">=</span><span class="s2">&quot;design-state&quot;</span><span class="p">)</span>

    <span class="n">results_heat_partload</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">heat</span><span class="p">,</span> <span class="s2">&quot;compressor-power&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">cp</span><span class="o">.</span><span class="n">P</span><span class="o">.</span><span class="n">val</span>
    <span class="n">results_heat_partload</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">heat</span><span class="p">,</span> <span class="s2">&quot;pressure-ratio&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">cp</span><span class="o">.</span><span class="n">pr</span><span class="o">.</span><span class="n">val</span>
    <span class="n">results_heat_partload</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">heat</span><span class="p">,</span> <span class="s2">&quot;COP&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="n">cd</span><span class="o">.</span><span class="n">Q</span><span class="o">.</span><span class="n">val</span><span class="p">)</span> <span class="o">/</span> <span class="n">cp</span><span class="o">.</span><span class="n">P</span><span class="o">.</span><span class="n">val</span>
</pre></div>
</div>
</div>
</div>
<p>Again we plot our results against the results of the simulation in design mode
(<a class="reference internal" href="#fig-heat-pump-heat-load-offdesign-mode"><span class="std std-numref">Fig. 12</span></a>). The COP of both simluaitons matches quite well for all heat loads
above 75 % of design heat production. For lower heat production values the part load considering simulations show lower
COP than the design simulation. When looking at the compressor’s pressure ratio its value decreases with decreasing heat
load. This seems odd at first, because a lower pressure ratio would indicate lower compresser power. The reason for the
increasing compressor power demand is to be sought in its part load efficiency, which decreases faster than the pressure
ratio.</p>
<div class="admonition tip">
<p class="admonition-title">Tip</p>
<p>A detailed analysis of the influence factors on the heat pump’s performance in part load simulation is provided in
<a class="reference internal" href="../excursion/partload-analysis.html#tespy-partload-disection"><span class="std std-ref">this excursion</span></a>.</p>
</div>
<figure class="align-default" id="fig-heat-pump-heat-load-offdesign-mode">
<img alt="../_images/74345571f3eea2b85b89493370fcde038b76b4cb8180e4b6035b9e32921fc4df.png" src="../_images/74345571f3eea2b85b89493370fcde038b76b4cb8180e4b6035b9e32921fc4df.png" />
<figcaption>
<p><span class="caption-number">Fig. 12 </span><span class="caption-text">Influence of the heat load on the compressor power, its pressure ratio and the COP when considering part load behavior.</span><a class="headerlink" href="#fig-heat-pump-heat-load-offdesign-mode" title="Permalink to this image">#</a></p>
</figcaption>
</figure>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">fig</span><span class="p">,</span> <span class="n">ax</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">subplots</span><span class="p">(</span><span class="mi">4</span><span class="p">,</span> <span class="n">sharex</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>

<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">abs</span><span class="p">(</span><span class="n">heat_range</span><span class="p">),</span> <span class="n">results_heat</span><span class="p">[</span><span class="s2">&quot;compressor-power&quot;</span><span class="p">],</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;design&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">abs</span><span class="p">(</span><span class="n">heat_range</span><span class="p">),</span> <span class="n">results_heat</span><span class="p">[</span><span class="s2">&quot;pressure-ratio&quot;</span><span class="p">])</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">abs</span><span class="p">(</span><span class="n">heat_range</span><span class="p">),</span> <span class="n">results_heat</span><span class="p">[</span><span class="s2">&quot;COP&quot;</span><span class="p">])</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">abs</span><span class="p">(</span><span class="n">heat_range</span><span class="p">),</span> <span class="n">results_heat_partload</span><span class="p">[</span><span class="s2">&quot;compressor-power&quot;</span><span class="p">],</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;part load&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">abs</span><span class="p">(</span><span class="n">heat_range</span><span class="p">),</span> <span class="n">results_heat_partload</span><span class="p">[</span><span class="s2">&quot;pressure-ratio&quot;</span><span class="p">])</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">abs</span><span class="p">(</span><span class="n">heat_range</span><span class="p">),</span> <span class="n">results_heat_partload</span><span class="p">[</span><span class="s2">&quot;COP&quot;</span><span class="p">])</span>

<span class="n">ax</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">abs</span><span class="p">(</span><span class="n">heat_range</span><span class="p">),</span> <span class="p">(</span><span class="n">results_heat</span><span class="p">[</span><span class="s2">&quot;COP&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">results_heat_partload</span><span class="p">[</span><span class="s2">&quot;COP&quot;</span><span class="p">])</span> <span class="o">/</span> <span class="n">results_heat_partload</span><span class="p">[</span><span class="s2">&quot;COP&quot;</span><span class="p">])</span>

<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;$\dot W_</span><span class="se">\\</span><span class="s2">mathrm</span><span class="si">{cp}</span><span class="s2">$ in W&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;Pressure ratio&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;COP&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;COP deviation in %&quot;</span><span class="p">)</span>

<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylim</span><span class="p">([</span><span class="mi">0</span><span class="p">,</span> <span class="n">results_heat</span><span class="p">[</span><span class="s2">&quot;compressor-power&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">max</span><span class="p">()</span> <span class="o">*</span> <span class="mf">1.05</span><span class="p">])</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylim</span><span class="p">([</span><span class="mi">2</span><span class="p">,</span> <span class="mi">4</span><span class="p">])</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylim</span><span class="p">([</span><span class="mi">3</span><span class="p">,</span> <span class="mi">5</span><span class="p">])</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">set_xlim</span><span class="p">([</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">abs</span><span class="p">(</span><span class="n">heat_range</span><span class="p">)</span><span class="o">.</span><span class="n">max</span><span class="p">()</span> <span class="o">*</span> <span class="mf">1.05</span><span class="p">])</span>

<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">legend</span><span class="p">()</span>

<span class="n">_</span> <span class="o">=</span> <span class="n">ax</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="s2">&quot;Consumer heat demand in W&quot;</span><span class="p">)</span>

<span class="n">plt</span><span class="o">.</span><span class="n">close</span><span class="p">()</span>
</pre></div>
</div>
</div>
</div>
<p>We can have the same look at the results from the dataframes. Since we inspected the part load behaviour for the heat output at the design temperature level of the ambient, we should see equal values in the results for the design heat production, i.e. <code class="docutils literal notranslate"><span class="pre">-10,000.0</span></code> W.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">results_heat_partload</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">Q_design</span><span class="p">]</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>compressor-power    1857.010557
pressure-ratio         2.716565
COP                    4.900349
Name: -9100.0, dtype: object
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">results_heat</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">Q_design</span><span class="p">]</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>compressor-power    1857.010557
pressure-ratio         2.716565
COP                    4.900349
Name: -9100.0, dtype: object
</pre></div>
</div>
</div>
</div>
</section>
</section>
<section id="variable-temperature-and-heat-production">
<h2>Variable temperature and heat production<a class="headerlink" href="#variable-temperature-and-heat-production" title="Permalink to this heading">#</a></h2>
<p>Now we want to combine both influence factors. We can do that by looping over the ambient temperature and the heat load
simultaneously. Since our input data for the energy system optimization are based on the ambient temperature, we
investigate the influence of the heat load per temperature value.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">temperature_range</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">arange</span><span class="p">(</span><span class="o">-</span><span class="mi">10</span><span class="p">,</span> <span class="mi">21</span><span class="p">)</span>

<span class="n">results</span> <span class="o">=</span> <span class="p">{}</span>


<span class="k">for</span> <span class="n">temperature</span> <span class="ow">in</span> <span class="n">temperature_range</span><span class="p">:</span>
    <span class="n">results</span><span class="p">[</span><span class="n">temperature</span><span class="p">]</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">(</span><span class="n">index</span><span class="o">=</span><span class="n">heat_range</span><span class="p">,</span> <span class="n">columns</span><span class="o">=</span><span class="p">[</span><span class="s2">&quot;COP&quot;</span><span class="p">,</span> <span class="s2">&quot;compressor-power&quot;</span><span class="p">,</span> <span class="s2">&quot;T-evaporation&quot;</span><span class="p">,</span> <span class="s2">&quot;T-condensation&quot;</span><span class="p">])</span>
    <span class="n">c11</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">T</span><span class="o">=</span><span class="n">temperature</span><span class="p">)</span>
    <span class="k">for</span> <span class="n">heat</span> <span class="ow">in</span> <span class="n">heat_range</span><span class="p">[::</span><span class="o">-</span><span class="mi">1</span><span class="p">]:</span>
        <span class="n">cd</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">Q</span><span class="o">=</span><span class="n">heat</span><span class="p">)</span>
        <span class="k">if</span> <span class="n">heat</span> <span class="o">==</span> <span class="n">heat_range</span><span class="p">[</span><span class="o">-</span><span class="mi">1</span><span class="p">]:</span>
            <span class="n">nwk</span><span class="o">.</span><span class="n">solve</span><span class="p">(</span><span class="s2">&quot;offdesign&quot;</span><span class="p">,</span> <span class="n">design_path</span><span class="o">=</span><span class="s2">&quot;design-state&quot;</span><span class="p">,</span> <span class="n">init_path</span><span class="o">=</span><span class="s2">&quot;tmp&quot;</span><span class="p">)</span>
            <span class="n">nwk</span><span class="o">.</span><span class="n">save</span><span class="p">(</span><span class="s2">&quot;tmp&quot;</span><span class="p">)</span>
        <span class="k">else</span><span class="p">:</span>
            <span class="n">nwk</span><span class="o">.</span><span class="n">solve</span><span class="p">(</span><span class="s2">&quot;offdesign&quot;</span><span class="p">,</span> <span class="n">design_path</span><span class="o">=</span><span class="s2">&quot;design-state&quot;</span><span class="p">)</span>  

        <span class="n">results</span><span class="p">[</span><span class="n">temperature</span><span class="p">]</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">heat</span><span class="p">,</span> <span class="s2">&quot;COP&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="n">cd</span><span class="o">.</span><span class="n">Q</span><span class="o">.</span><span class="n">val</span><span class="p">)</span> <span class="o">/</span> <span class="n">cp</span><span class="o">.</span><span class="n">P</span><span class="o">.</span><span class="n">val</span>
        <span class="n">results</span><span class="p">[</span><span class="n">temperature</span><span class="p">]</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">heat</span><span class="p">,</span> <span class="s2">&quot;compressor-power&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">cp</span><span class="o">.</span><span class="n">P</span><span class="o">.</span><span class="n">val</span>
        <span class="n">results</span><span class="p">[</span><span class="n">temperature</span><span class="p">]</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">heat</span><span class="p">,</span> <span class="s2">&quot;T-evaporation&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">c2</span><span class="o">.</span><span class="n">T</span><span class="o">.</span><span class="n">val</span>
        <span class="n">results</span><span class="p">[</span><span class="n">temperature</span><span class="p">]</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">heat</span><span class="p">,</span> <span class="s2">&quot;T-condensation&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">c4</span><span class="o">.</span><span class="n">T</span><span class="o">.</span><span class="n">val</span>
</pre></div>
</div>
</div>
</div>
<p>We can plot some of the results, e.g. for every 10th temperature value in <a class="reference internal" href="#fig-heat-pump-result-offdesign-mode"><span class="std std-numref">Fig. 13</span></a>.
These results can then be transferred to the <code class="docutils literal notranslate"><span class="pre">oemof-solph</span></code> simulation.</p>
<figure class="align-default" id="fig-heat-pump-result-offdesign-mode">
<img alt="../_images/6bea6a60ea26857644a035a53301827a294e451389a47ab300d21d8056972a01.png" src="../_images/6bea6a60ea26857644a035a53301827a294e451389a47ab300d21d8056972a01.png" />
<figcaption>
<p><span class="caption-number">Fig. 13 </span><span class="caption-text">Influence of the ambienht temperature and heat load on the compressor power and the COP when considering part load
behavior.</span><a class="headerlink" href="#fig-heat-pump-result-offdesign-mode" title="Permalink to this image">#</a></p>
</figcaption>
</figure>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">power_max</span> <span class="o">=</span> <span class="mi">0</span>
<span class="n">COP_max</span> <span class="o">=</span> <span class="mi">0</span>

<span class="n">fig</span><span class="p">,</span> <span class="n">ax</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">subplots</span><span class="p">(</span><span class="mi">2</span><span class="p">,</span> <span class="n">sharex</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>

<span class="k">for</span> <span class="n">temp</span> <span class="ow">in</span> <span class="n">temperature_range</span><span class="p">[::</span><span class="mi">10</span><span class="p">]:</span>

    <span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">abs</span><span class="p">(</span><span class="n">results</span><span class="p">[</span><span class="n">temp</span><span class="p">]</span><span class="o">.</span><span class="n">index</span><span class="p">),</span> <span class="n">results</span><span class="p">[</span><span class="n">temp</span><span class="p">][</span><span class="s2">&quot;compressor-power&quot;</span><span class="p">],</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;$T_</span><span class="se">\\</span><span class="s2">mathrm</span><span class="si">{amb}</span><span class="s2">$=&quot;</span> <span class="o">+</span> <span class="nb">str</span><span class="p">(</span><span class="n">temp</span><span class="p">)</span> <span class="o">+</span> <span class="s2">&quot;°C&quot;</span><span class="p">)</span>
    <span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">abs</span><span class="p">(</span><span class="n">results</span><span class="p">[</span><span class="n">temp</span><span class="p">]</span><span class="o">.</span><span class="n">index</span><span class="p">),</span> <span class="n">results</span><span class="p">[</span><span class="n">temp</span><span class="p">][</span><span class="s2">&quot;COP&quot;</span><span class="p">])</span>
    <span class="n">COP_max</span> <span class="o">=</span> <span class="nb">max</span><span class="p">(</span><span class="n">results</span><span class="p">[</span><span class="n">temp</span><span class="p">][</span><span class="s2">&quot;COP&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">max</span><span class="p">(),</span> <span class="n">COP_max</span><span class="p">)</span>
    <span class="n">power_max</span> <span class="o">=</span> <span class="nb">max</span><span class="p">(</span><span class="n">results</span><span class="p">[</span><span class="n">temp</span><span class="p">][</span><span class="s2">&quot;compressor-power&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">max</span><span class="p">(),</span> <span class="n">power_max</span><span class="p">)</span>

<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">legend</span><span class="p">()</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;$\dot W_</span><span class="se">\\</span><span class="s2">mathrm</span><span class="si">{cp}</span><span class="s2">$ in W&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylim</span><span class="p">([</span><span class="mi">0</span><span class="p">,</span> <span class="n">power_max</span> <span class="o">*</span> <span class="mf">1.05</span><span class="p">])</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;COP&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylim</span><span class="p">([</span><span class="mi">0</span><span class="p">,</span> <span class="n">COP_max</span> <span class="o">+</span> <span class="mi">1</span><span class="p">])</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">set_xlim</span><span class="p">([</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">abs</span><span class="p">(</span><span class="n">heat_range</span><span class="p">)</span><span class="o">.</span><span class="n">max</span><span class="p">()</span> <span class="o">*</span> <span class="mf">1.05</span><span class="p">])</span>
<span class="n">_</span> <span class="o">=</span> <span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="s2">&quot;Consumer heat demand in W&quot;</span><span class="p">)</span>

<span class="n">plt</span><span class="o">.</span><span class="n">close</span><span class="p">()</span>
</pre></div>
</div>
</div>
</div>
</section>
<section id="preparing-the-data-for-oemof-solph">
<h2>Preparing the data for oemof-solph<a class="headerlink" href="#preparing-the-data-for-oemof-solph" title="Permalink to this heading">#</a></h2>
<p>To prepare the data for the usage in the mixed integer linear model, we have to linearize the outcomes of our
simulation. To do that, we can use a simple least squares method from the numpy package <span id="id3">[<a class="reference internal" href="../zliterature.html#id14" title="Charles R. Harris, K. Jarrod Millman, Stéfan J. van der Walt, Ralf Gommers, Pauli Virtanen, David Cournapeau, Eric Wieser, Julian Taylor, Sebastian Berg, Nathaniel J. Smith, Robert Kern, Matti Picus, Stephan Hoyer, Marten H. van Kerkwijk, Matthew Brett, Allan Haldane, Jaime Fernández del Río, Mark Wiebe, Pearu Peterson, Pierre Gérard-Marchant, Kevin Sheppard, Tyler Reddy, Warren Weckesser, Hameer Abbasi, Christoph Gohlke, and Travis E. Oliphant. Array programming with NumPy. Nature, 585(7825):357–362, September 2020. doi:10.1038/s41586-020-2649-2.">9</a>]</span>,
<span id="id4">[<a class="reference internal" href="../zliterature.html#id13" title="Numpy.linalg.lstsq. Accessed: 2023-03-20. URL: https://numpy.org/doc/stable/reference/generated/numpy.linalg.lstsq.html.">10</a>]</span>. The least squares will give us the slope and the y-axis offset, both of which are required in the
mixed integer model.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="k">def</span> <span class="nf">least_squares</span><span class="p">(</span><span class="n">x</span><span class="p">,</span> <span class="n">y</span><span class="p">):</span>
    <span class="n">A</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">vstack</span><span class="p">([</span><span class="n">x</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">ones</span><span class="p">(</span><span class="nb">len</span><span class="p">(</span><span class="n">x</span><span class="p">))])</span><span class="o">.</span><span class="n">T</span>
    <span class="n">slope</span><span class="p">,</span> <span class="n">offset</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">linalg</span><span class="o">.</span><span class="n">lstsq</span><span class="p">(</span><span class="n">A</span><span class="p">,</span> <span class="n">y</span><span class="p">,</span> <span class="n">rcond</span><span class="o">=</span><span class="kc">None</span><span class="p">)[</span><span class="mi">0</span><span class="p">]</span>
    <span class="k">return</span> <span class="n">slope</span><span class="p">,</span> <span class="n">offset</span>
</pre></div>
</div>
</div>
</div>
<p>In <a class="reference internal" href="#fig-heat-pump-result-comparison"><span class="std std-numref">Fig. 14</span></a> we can make a plot to look at the deviation between the assumption of a
constant efficiency value (as in the first attempt in <a class="reference internal" href="solph-simple.html#solph-linear"><span class="std std-ref">this section</span></a>), the linearized variant and
the actual simulation. For example, we can have a look at the design conditions for the ambient temperature. We can see
that the deviation between the linearized model and the actual simulation is below 1.5 % for all heat load values. The
assumption of a constant efficiency factor leads to a high deviation especially with lower heat production up to 18 %.</p>
<figure class="align-default" id="fig-heat-pump-result-comparison">
<img alt="../_images/d4670d05c703e16249494fc611b3d6be64b1a04c5724eb799e0a428133b29b9b.png" src="../_images/d4670d05c703e16249494fc611b3d6be64b1a04c5724eb799e0a428133b29b9b.png" />
<figcaption>
<p><span class="caption-number">Fig. 14 </span><span class="caption-text">Comparison of the compressor power depending on the heat pump’s heat load for the simplified approach and in the part
load simulation.</span><a class="headerlink" href="#fig-heat-pump-result-comparison" title="Permalink to this image">#</a></p>
</figcaption>
</figure>
<p>Furthermore, we can plot the linearization of a selected amount of simulation points in
<a class="reference internal" href="#fig-heat-pump-result-linearization"><span class="std std-numref">Fig. 15</span></a>. We can see, that both, offset and slope, change for every ambient
temperature value.</p>
<figure class="align-default" id="fig-heat-pump-result-linearization">
<img alt="../_images/7a6154424fc37c2cb0ef90c100eae8fb866c4aea05a59eac2bf6ddb1bdc03d3f.png" src="../_images/7a6154424fc37c2cb0ef90c100eae8fb866c4aea05a59eac2bf6ddb1bdc03d3f.png" />
<figcaption>
<p><span class="caption-number">Fig. 15 </span><span class="caption-text">Linearized compressor power to heat load.</span><a class="headerlink" href="#fig-heat-pump-result-linearization" title="Permalink to this image">#</a></p>
</figcaption>
</figure>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">x</span> <span class="o">=</span> <span class="o">-</span><span class="n">results</span><span class="p">[</span><span class="n">T_ambient_design</span><span class="p">]</span><span class="o">.</span><span class="n">index</span><span class="o">.</span><span class="n">values</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">float</span><span class="p">)</span>
<span class="n">y</span> <span class="o">=</span> <span class="n">results</span><span class="p">[</span><span class="n">T_ambient_design</span><span class="p">][</span><span class="s2">&quot;compressor-power&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">values</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">float</span><span class="p">)</span>
<span class="n">yy_tespy</span> <span class="o">=</span> <span class="n">y</span>


<span class="n">COP_c_simple</span> <span class="o">=</span> <span class="p">(</span>
    <span class="p">(</span><span class="n">results</span><span class="p">[</span><span class="n">T_ambient_design</span><span class="p">][</span><span class="s2">&quot;T-condensation&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="mf">273.15</span><span class="p">)</span> <span class="o">/</span>
    <span class="p">(</span><span class="n">results</span><span class="p">[</span><span class="n">T_ambient_design</span><span class="p">][</span><span class="s2">&quot;T-condensation&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">results</span><span class="p">[</span><span class="n">T_ambient_design</span><span class="p">][</span><span class="s2">&quot;T-evaporation&quot;</span><span class="p">])</span>
<span class="p">)</span>
<span class="n">eta_c_simple</span> <span class="o">=</span> <span class="mf">0.5945</span>

<span class="n">fig</span><span class="p">,</span> <span class="n">ax</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">subplots</span><span class="p">(</span><span class="mi">2</span><span class="p">,</span> <span class="n">sharex</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>

<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">x</span><span class="p">,</span> <span class="n">yy_tespy</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;TESPy (reference)&quot;</span><span class="p">)</span>

<span class="n">slope</span><span class="p">,</span> <span class="n">offset</span> <span class="o">=</span> <span class="n">least_squares</span><span class="p">(</span><span class="n">x</span><span class="p">,</span> <span class="n">y</span><span class="p">)</span>
<span class="n">yy_offset</span> <span class="o">=</span> <span class="n">offset</span> <span class="o">+</span> <span class="n">slope</span> <span class="o">*</span> <span class="n">x</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">x</span><span class="p">,</span> <span class="n">yy_offset</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;Linear w Offset&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">x</span><span class="p">,</span> <span class="n">x</span> <span class="o">/</span> <span class="p">(</span><span class="n">COP_c_simple</span> <span class="o">*</span> <span class="n">eta_c_simple</span><span class="p">),</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;COP simplified&quot;</span><span class="p">)</span>

<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">x</span><span class="p">,</span> <span class="p">(</span><span class="n">yy_tespy</span> <span class="o">-</span> <span class="n">yy_tespy</span><span class="p">)</span> <span class="o">/</span> <span class="n">yy_tespy</span> <span class="o">*</span> <span class="mi">100</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">x</span><span class="p">,</span> <span class="p">(</span><span class="n">yy_offset</span> <span class="o">-</span> <span class="n">yy_tespy</span><span class="p">)</span> <span class="o">/</span> <span class="n">yy_tespy</span> <span class="o">*</span> <span class="mi">100</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">x</span><span class="p">,</span> <span class="p">(</span><span class="n">x</span> <span class="o">/</span> <span class="p">(</span><span class="n">COP_c_simple</span> <span class="o">*</span> <span class="n">eta_c_simple</span><span class="p">)</span> <span class="o">-</span> <span class="n">yy_tespy</span><span class="p">)</span> <span class="o">/</span> <span class="n">yy_tespy</span> <span class="o">*</span> <span class="mi">100</span><span class="p">)</span>

<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">legend</span><span class="p">()</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;Compressor power in W&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylim</span><span class="p">([</span><span class="mi">0</span><span class="p">,</span> <span class="n">y</span><span class="o">.</span><span class="n">max</span><span class="p">()</span> <span class="o">*</span> <span class="mf">1.05</span><span class="p">])</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;Relative deviation of power in %&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">set_xlim</span><span class="p">([</span><span class="mi">0</span><span class="p">,</span> <span class="n">x</span><span class="o">.</span><span class="n">max</span><span class="p">()</span> <span class="o">*</span> <span class="mf">1.05</span><span class="p">])</span>
<span class="n">_</span> <span class="o">=</span> <span class="n">ax</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="s2">&quot;Consumer heat demand in W&quot;</span><span class="p">)</span>

<span class="n">plt</span><span class="o">.</span><span class="n">close</span><span class="p">()</span>
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">fig</span><span class="p">,</span> <span class="n">ax</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">subplots</span><span class="p">(</span><span class="mi">1</span><span class="p">)</span>

<span class="k">for</span> <span class="n">temp</span> <span class="ow">in</span> <span class="n">temperature_range</span><span class="p">[::</span><span class="mi">10</span><span class="p">]:</span>
        
    <span class="n">x</span> <span class="o">=</span> <span class="o">-</span><span class="n">results</span><span class="p">[</span><span class="n">temp</span><span class="p">]</span><span class="o">.</span><span class="n">index</span><span class="o">.</span><span class="n">values</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">float</span><span class="p">)</span>
    <span class="n">y</span> <span class="o">=</span> <span class="n">results</span><span class="p">[</span><span class="n">temp</span><span class="p">][</span><span class="s2">&quot;compressor-power&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">values</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">float</span><span class="p">)</span>
    <span class="n">slope</span><span class="p">,</span> <span class="n">offset</span> <span class="o">=</span> <span class="n">least_squares</span><span class="p">(</span><span class="n">x</span><span class="p">,</span> <span class="n">y</span><span class="p">)</span>
    <span class="n">p</span> <span class="o">=</span> <span class="n">ax</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">x</span><span class="p">,</span> <span class="n">slope</span> <span class="o">*</span> <span class="n">x</span> <span class="o">+</span> <span class="n">offset</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;$T_</span><span class="se">\\</span><span class="s2">mathrm</span><span class="si">{amb}</span><span class="s2">=$&quot;</span> <span class="o">+</span> <span class="nb">str</span><span class="p">(</span><span class="n">temp</span><span class="p">)</span> <span class="o">+</span> <span class="s2">&quot; °C&quot;</span><span class="p">)</span>  <span class="c1"># get line information to extract color</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">plot</span><span class="p">([</span><span class="mi">0</span><span class="p">,</span> <span class="n">x</span><span class="o">.</span><span class="n">min</span><span class="p">()],</span> <span class="n">slope</span> <span class="o">*</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">([</span><span class="mi">0</span><span class="p">,</span> <span class="n">x</span><span class="o">.</span><span class="n">min</span><span class="p">()])</span> <span class="o">+</span> <span class="n">offset</span><span class="p">,</span> <span class="s2">&quot;--&quot;</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="n">p</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">get_color</span><span class="p">())</span>
    <span class="n">power_max</span> <span class="o">=</span> <span class="nb">max</span><span class="p">(</span><span class="n">results</span><span class="p">[</span><span class="n">temp</span><span class="p">][</span><span class="s2">&quot;compressor-power&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">max</span><span class="p">(),</span> <span class="n">power_max</span><span class="p">)</span>

<span class="n">ax</span><span class="o">.</span><span class="n">set_ylim</span><span class="p">([</span><span class="mi">0</span><span class="p">,</span> <span class="n">power_max</span> <span class="o">*</span> <span class="mf">1.05</span><span class="p">])</span>
<span class="n">ax</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">&quot;Compressor power in W&quot;</span><span class="p">)</span>
<span class="n">ax</span><span class="o">.</span><span class="n">set_xlim</span><span class="p">([</span><span class="mi">0</span><span class="p">,</span> <span class="n">x</span><span class="o">.</span><span class="n">max</span><span class="p">()</span> <span class="o">*</span> <span class="mf">1.05</span><span class="p">])</span>
<span class="n">ax</span><span class="o">.</span><span class="n">legend</span><span class="p">()</span>
<span class="n">_</span> <span class="o">=</span> <span class="n">ax</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="s2">&quot;Consumer heat demand in W&quot;</span><span class="p">)</span>

<span class="n">plt</span><span class="o">.</span><span class="n">close</span><span class="p">()</span>
</pre></div>
</div>
</div>
</div>
<p>The final step to provide the data for the <code class="docutils literal notranslate"><span class="pre">OffsetTransformer</span></code> of <code class="docutils literal notranslate"><span class="pre">oemof-solph</span></code> is to change the output structure.
<code class="docutils literal notranslate"><span class="pre">oemof-solph</span></code> expects the coefficients (offset and slope) per ambient temperature level and inverted, i.e. the heat
output as function of the electricity input. We can build a new dataframe, that holds these information and export them
into csv format and export those information.</p>
<div class="admonition caution">
<p class="admonition-title">Caution</p>
<p>The x and y axes are swapped. Before, the heat load was on the x-axis, the compressor power input on the y-axis.</p>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">export_df</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">(</span><span class="n">index</span><span class="o">=</span><span class="n">temperature_range</span><span class="p">,</span> <span class="n">columns</span><span class="o">=</span><span class="p">[</span><span class="s2">&quot;slope&quot;</span><span class="p">,</span> <span class="s2">&quot;offset&quot;</span><span class="p">])</span>

<span class="k">for</span> <span class="n">key</span><span class="p">,</span> <span class="n">data</span> <span class="ow">in</span> <span class="n">results</span><span class="o">.</span><span class="n">items</span><span class="p">():</span>
    <span class="n">y</span> <span class="o">=</span> <span class="o">-</span><span class="n">data</span><span class="o">.</span><span class="n">index</span><span class="o">.</span><span class="n">values</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">float</span><span class="p">)</span>
    <span class="n">x</span> <span class="o">=</span> <span class="n">data</span><span class="p">[</span><span class="s2">&quot;compressor-power&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">values</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">float</span><span class="p">)</span>
    <span class="n">export_df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">key</span><span class="p">]</span> <span class="o">=</span> <span class="n">least_squares</span><span class="p">(</span><span class="n">x</span><span class="p">,</span> <span class="n">y</span><span class="p">)</span>

<span class="n">export_df</span><span class="o">.</span><span class="n">to_csv</span><span class="p">(</span><span class="s2">&quot;coefficients-offset-transformer.csv&quot;</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</section>
</section>

    <script type="text/x-thebe-config">
    {
        requestKernel: true,
        binderOptions: {
            repo: "binder-examples/jupyter-stacks-datascience",
            ref: "master",
        },
        codeMirrorConfig: {
            theme: "abcdef",
            mode: "python"
        },
        kernelOptions: {
            name: "python3",
            path: "./model"
        },
        predefinedOutput: true
    }
    </script>
    <script>kernelName = 'python3'</script>

                </article>
              

              
              
                <footer class="bd-footer-article">
                  <!-- Previous / next buttons -->
<div class="prev-next-area">
    <a class="left-prev"
       href="solph-minimal-load.html"
       title="previous page">
      <i class="fa-solid fa-angle-left"></i>
      <div class="prev-next-info">
        <p class="prev-next-subtitle">previous</p>
        <p class="prev-next-title">oemof-solph model with minimal load</p>
      </div>
    </a>
    <a class="right-next"
       href="solph-offset.html"
       title="next page">
      <div class="prev-next-info">
        <p class="prev-next-subtitle">next</p>
        <p class="prev-next-title">oemof-solph model with variable partload efficiency</p>
      </div>
      <i class="fa-solid fa-angle-right"></i>
    </a>
</div>
                </footer>
              
            </div>
            
            
              
                <div class="bd-sidebar-secondary bd-toc"><div class="sidebar-secondary-items sidebar-secondary__inner">

  <div class="sidebar-secondary-item">
  <div class="page-toc tocsection onthispage">
    <i class="fa-solid fa-list"></i> Contents
  </div>
  <nav class="bd-toc-nav page-toc">
    <ul class="visible nav section-nav flex-column">
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#introduction">Introduction</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#preparing-the-model">Preparing the model</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#design-mode">Design Mode</a><ul class="nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#influence-of-the-ambient-temperature">Influence of the ambient temperature</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#influence-of-the-heat-production">Influence of the heat production</a></li>
</ul>
</li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#part-load-simulation">Part load simulation</a><ul class="nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#id1">Influence of the ambient temperature</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#id2">Influence of the heat production</a></li>
</ul>
</li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#variable-temperature-and-heat-production">Variable temperature and heat production</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#preparing-the-data-for-oemof-solph">Preparing the data for oemof-solph</a></li>
</ul>
  </nav></div>

</div></div>
              
            
          </div>
          <footer class="bd-footer-content">
            <div class="bd-footer-content__inner">
<div class="bd-footer-content__inner container">
  
  <div class="footer-item">
    
<p class="component-author">
By Francesco Witte and Patrik Schönfeld
</p>

  </div>
  
  <div class="footer-item">
    
  <p class="copyright">
    
      © Copyright 2022.
      <br/>
    
  </p>

  </div>
  
  <div class="footer-item">
    
  </div>
  
  <div class="footer-item">
    
  </div>
  
</div></div>
          </footer>
        

      </main>
    </div>
  </div>
  
  <!-- Scripts loaded after <body> so the DOM is not blocked -->
  <script src="../_static/scripts/bootstrap.js?digest=12da95d707ffb74b382d"></script>
<script src="../_static/scripts/pydata-sphinx-theme.js?digest=12da95d707ffb74b382d"></script>

  <footer class="bd-footer">
  </footer>
  </body>
</html>